function mpc = case_pjm_scenario_1705_ambitious_goals_no_new_HVDC
% PJM nodal testbed extracted from the BE-TAMU synthetic US grid
% (USATestSystem, Zenodo 4538590), clipped to the HIFLD PJM
% control-area footprint. Impedances in p.u. on 100 MVA base.
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	5679	1	22.8400	6.3800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5684	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5685	1	22.8400	5.3600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5713	1	32.5600	6.1100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5714	1	25.1700	5.8400	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5715	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5716	1	52.2000	4.9000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5717	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5718	1	35.8100	10.3900	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5721	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5722	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	5723	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	5724	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	1.00	1	1.1000	0.9000;
	5725	1	21.9300	0.8600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5726	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5734	1	60.2100	23.9600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5738	1	23.6900	5.0600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5739	1	49.3500	3.6800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5755	1	49.1000	15.4600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5761	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5762	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	138.00	1	1.1000	0.9000;
	5763	1	46.1600	14.2700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5865	1	22.0900	1.8700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5884	1	14.0000	2.6600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5914	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5915	1	39.0500	13.2600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5916	1	38.4600	8.6000	0.0000	61.4000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5933	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5934	1	50.8400	7.6800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5935	1	21.0600	3.9400	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5939	1	43.1300	5.7600	0.0000	103.3400	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5940	1	111.7400	7.7900	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5941	1	27.8900	8.8100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5971	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5972	1	23.1300	2.9500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5973	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	5974	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	138.00	1	1.1000	0.9000;
	5975	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	5976	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	1.00	1	1.1000	0.9000;
	5977	1	48.7700	6.8100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6143	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6144	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	138.00	1	1.1000	0.9000;
	6145	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	6146	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	1.00	1	1.1000	0.9000;
	6147	1	17.6000	4.4800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6155	1	19.2600	8.1700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6161	1	20.0600	8.1100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6162	1	20.0600	7.9500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6165	1	14.2800	2.8900	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6166	1	26.4900	2.1100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6171	1	26.4900	4.4000	0.0000	165.9100	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6172	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6173	1	26.4900	10.6300	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6174	1	50.8700	32.1500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6175	1	31.3600	6.6800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6181	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6182	1	28.6000	5.2600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6189	1	15.1700	1.7100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6190	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6191	1	20.5000	5.2100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6193	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6194	1	35.2800	9.3700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6195	1	20.5000	4.1800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6198	1	31.7000	12.0400	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6207	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6208	1	18.2100	2.7200	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6209	1	18.8600	5.9900	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6211	1	20.0400	5.2500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6212	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6213	1	13.3700	2.3500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6215	1	13.3800	1.6600	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6216	1	13.4200	5.9300	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6217	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6231	1	41.3000	25.3100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6244	1	2.6700	0.3500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6310	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6311	1	2.7500	0.3500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6331	1	62.5200	8.2100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6459	1	10.4800	2.8700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6460	1	0.0000	0.0000	0.0000	35.6000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6461	1	10.4800	2.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6465	1	11.0600	2.1100	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6466	1	30.0400	18.6700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6469	1	29.5900	11.7300	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6479	1	23.9400	1.7000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6491	1	19.9300	1.7800	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6498	1	13.6600	3.1700	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6508	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6509	1	16.3500	4.0200	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6511	1	9.6800	1.6500	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6525	1	19.8400	1.6900	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6750	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6751	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	138.00	1	1.1000	0.9000;
	6752	1	2.3500	0.6900	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6755	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6756	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	138.00	1	1.1000	0.9000;
	6757	1	3.9100	0.7800	0.0000	0.0000	7	1.000000	0.000000	18.00	1	1.1000	0.9000;
	6758	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	1.00	1	1.1000	0.9000;
	6759	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6760	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6761	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	138.00	1	1.1000	0.9000;
	6762	1	1.9900	0.8400	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6901	1	22.5600	5.2400	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6908	1	0.0000	0.0000	0.0000	-86.0400	7	1.000000	0.000000	500.00	1	1.1000	0.9000;
	6909	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	6910	1	3.1000	0.5000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	6911	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	1.00	1	1.1000	0.9000;
	6912	1	16.2900	6.6500	0.0000	0.0000	7	1.000000	0.000000	500.00	1	1.1000	0.9000;
	6913	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	500.00	1	1.1000	0.9000;
	7039	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7040	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	7041	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7042	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7158	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7159	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7302	1	0.0000	0.0000	0.0000	-440.8900	7	1.000000	0.000000	500.00	1	1.1000	0.9000;
	7303	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7304	2	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	7305	2	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	13.80	1	1.1000	0.9000;
	7306	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	500.00	1	1.1000	0.9000;
	7307	1	0.0000	0.0000	0.0000	0.0000	7	1.000000	0.000000	500.00	1	1.1000	0.9000;
	7462	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7463	1	1.8700	0.5600	0.0000	0.0000	8	1.000000	0.000000	138.00	1	1.1000	0.9000;
	7464	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7469	1	2.2600	0.4100	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7499	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7500	1	7.8800	2.7500	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7503	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7504	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	138.00	1	1.1000	0.9000;
	7505	1	2.1300	0.2800	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7542	1	3.5700	1.1100	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7743	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7744	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	138.00	1	1.1000	0.9000;
	7745	1	5.0800	0.5900	0.0000	0.0000	8	1.000000	0.000000	13.80	1	1.1000	0.9000;
	7746	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	1.00	1	1.1000	0.9000;
	7747	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7748	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7758	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7759	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	138.00	1	1.1000	0.9000;
	7760	1	7.6500	2.3800	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7776	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7777	1	4.5900	0.4900	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7778	1	4.5900	0.3300	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7907	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	7908	1	1.5000	1.5000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	9182	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	9183	1	0.0000	0.0000	0.0000	0.0000	8	1.000000	0.000000	138.00	1	1.1000	0.9000;
	9184	1	2.6800	0.3800	0.0000	0.0000	8	1.000000	0.000000	161.00	1	1.1000	0.9000;
	10162	1	8.0400	4.4500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10163	1	8.5000	1.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10164	1	17.2500	6.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10165	1	0.0000	0.0000	0.0000	-37.9800	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10166	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10167	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10168	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10169	1	28.9000	5.0300	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10170	1	25.2900	6.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10171	1	17.2500	3.2500	0.0000	22.4200	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10172	1	34.8400	6.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10173	1	23.8300	9.3200	0.0000	-5.9800	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10174	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10175	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10176	1	39.0200	4.1400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10177	1	36.6900	3.5000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10178	1	7.5900	1.6000	0.0000	6.5700	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10179	1	10.8000	2.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10180	1	10.8000	2.4200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10181	1	13.5900	1.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10182	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10183	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10184	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10185	1	25.6300	16.4900	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10186	1	34.3400	10.4100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10187	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10188	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10189	1	48.5900	8.1800	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10190	1	26.6300	4.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10191	1	18.0600	5.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10192	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10193	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10194	1	20.0200	4.6300	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10195	1	18.0600	3.3700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10196	1	16.1700	0.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10197	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10198	1	5.7000	0.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10199	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10200	1	18.8900	2.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10201	1	16.9700	4.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10202	1	34.0000	13.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10203	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10204	1	12.1900	1.2300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10206	1	11.6200	0.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10207	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10208	1	11.6200	3.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10213	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10214	1	15.5100	1.5500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10215	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10216	1	26.3400	13.6600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10217	1	27.2000	13.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10218	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10219	1	26.1200	13.1100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10220	1	27.9200	6.4200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10221	1	29.4400	3.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10222	1	24.2500	9.3100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10223	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10224	1	24.0600	2.1200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10225	1	0.0000	0.0000	0.0000	91.4400	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10226	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10227	1	25.6700	17.0900	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10228	1	6.9000	0.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10229	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10230	1	7.9000	1.4800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10231	1	6.8200	3.4400	0.0000	18.2800	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10232	1	25.9700	5.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10233	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10234	1	38.9600	6.1400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10235	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10236	1	36.5200	4.3300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10237	1	20.7300	3.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10239	1	63.7300	2.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10240	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10242	1	0.0000	0.0000	0.0000	18.1000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10243	1	45.0600	9.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10245	1	16.3400	0.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10246	1	40.3200	7.0400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10247	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10248	1	41.8300	2.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10249	1	33.1700	12.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10251	1	31.8000	2.4400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10254	1	44.6200	15.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10256	1	17.0000	7.1300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10257	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10258	1	18.4600	0.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10259	1	24.1400	3.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10260	1	24.0500	4.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10261	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10262	1	27.2400	4.7300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10263	1	40.4600	7.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10264	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10265	1	29.8300	4.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10266	1	30.8400	11.2700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10267	1	51.7100	12.6100	0.0000	143.4900	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10268	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10269	1	31.7200	15.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10270	1	22.6400	2.6600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10271	1	20.2300	6.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10272	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10273	1	52.3000	4.4200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10274	1	0.0000	0.0000	0.0000	239.0600	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10275	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10276	1	43.5100	5.2800	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10286	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10287	1	30.3800	6.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10288	1	23.5600	5.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10291	1	20.4900	9.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10292	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10293	1	32.6400	11.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10294	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10295	1	49.5300	20.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10296	1	45.0300	9.1800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10297	1	49.1500	16.2100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10298	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10299	1	37.9100	17.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10300	1	46.4200	21.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10301	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10302	1	11.6400	1.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10303	1	37.6800	7.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10304	1	15.0500	2.1800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10305	1	48.4700	14.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10306	1	71.5500	10.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10307	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10308	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10309	1	30.2100	7.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10310	1	24.1900	1.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10311	1	22.7500	5.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10312	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10313	1	42.4000	1.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10314	1	0.0000	0.0000	0.0000	121.7100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	10315	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10316	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	161.00	1	1.1000	0.9000;
	10317	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10318	1	40.4400	17.7400	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10319	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10320	1	42.0100	17.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10321	1	60.4900	3.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10322	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10323	1	32.5400	10.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10327	1	12.9400	1.8600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10328	1	22.6000	11.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10329	1	28.5500	5.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10330	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10331	1	9.0100	2.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10332	1	26.7300	8.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10333	1	9.2700	2.2800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10334	1	0.0000	0.0000	0.0000	-27.2200	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10335	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10336	1	12.8200	2.9700	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10337	1	21.4700	9.3800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10338	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10339	1	13.2500	1.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10340	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10341	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10342	1	18.7300	9.5700	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10343	1	23.6700	4.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10344	1	15.3600	4.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10345	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10346	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10347	1	20.2100	2.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10348	1	20.2100	4.3700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10349	1	20.2100	8.4800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10350	1	7.8600	1.1800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10351	1	6.2000	0.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10352	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10353	1	0.0000	0.0000	0.0000	-12.8700	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10354	1	10.0400	1.9900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10355	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10356	1	13.1000	2.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10357	1	0.0000	0.0000	0.0000	101.0600	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10358	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10359	1	21.9500	14.6400	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	10360	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10361	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10362	1	21.9500	9.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10363	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10364	1	23.7800	1.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10365	1	21.9500	2.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10366	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10367	1	21.9500	13.4500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10368	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10369	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10370	1	16.3800	6.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10371	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10372	1	16.5400	3.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10373	1	16.3800	3.1200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10374	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10375	1	20.6800	5.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10376	1	23.7400	6.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10377	1	14.8900	7.2500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10378	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10379	1	19.6400	1.9000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10380	1	26.7600	7.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10381	1	21.0900	4.9900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10382	1	50.3100	19.4400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10383	1	25.2200	5.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10384	1	29.9800	8.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10385	1	37.9300	4.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10386	1	6.1500	0.3500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10387	1	5.4300	2.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10388	1	17.4100	4.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10389	1	17.5700	4.9700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10390	1	64.9600	9.5500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10391	1	17.4100	5.2100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10392	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10393	1	20.1800	6.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10394	1	32.1100	10.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10395	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10396	1	18.3600	5.6800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10397	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10398	1	40.0700	11.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10399	1	49.6900	5.4100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10400	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10402	1	0.0000	0.0000	0.0000	-39.9500	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10403	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10404	1	25.7300	6.2900	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10405	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10406	1	14.9800	3.3200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10407	1	14.9800	2.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10408	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10409	1	14.8600	2.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10410	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10411	1	23.3100	12.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10412	1	24.9000	1.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10413	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10414	1	14.8600	4.8300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10415	1	28.3000	3.5100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10416	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10417	1	19.1900	8.3500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10418	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10419	1	19.0300	6.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10420	1	7.1700	2.6300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10421	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10422	1	8.9500	4.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10423	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10424	1	10.1100	2.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10425	1	9.9200	3.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10426	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10427	1	10.3300	2.6600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10428	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10429	1	23.4900	8.1200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10430	1	64.2900	38.4300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10431	1	27.8400	5.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10432	1	32.8000	2.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10433	1	9.1500	3.4400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10434	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10435	1	32.6700	12.7100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10436	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10437	1	14.3700	2.3100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10438	1	29.3600	14.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10439	1	36.6000	8.4400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10440	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10441	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10442	1	38.2800	23.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10443	1	17.5200	1.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10444	1	23.6000	3.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10445	1	17.5200	3.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10446	1	31.0500	12.3000	0.0000	68.8800	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10447	1	30.9500	4.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10448	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10449	1	29.3300	11.2400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10450	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10451	1	41.6600	13.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10452	1	0.0000	0.0000	0.0000	125.1200	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10453	1	41.9800	15.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10454	1	32.3400	5.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10455	1	33.3400	9.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10456	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10457	1	34.6100	8.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10458	1	63.8100	7.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10459	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	10460	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10461	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10462	1	39.1600	10.2400	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10463	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10464	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10465	1	18.7000	2.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10466	1	13.5000	3.8600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10467	1	42.0600	3.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10468	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10469	1	13.5000	1.2700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10470	1	49.3100	15.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10471	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10472	1	33.8800	22.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10473	1	10.9900	2.2300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10474	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10475	1	17.4000	5.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10476	1	48.4900	26.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10477	1	24.3800	5.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10478	1	24.3800	4.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10479	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10480	1	28.8900	3.3000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10481	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10482	1	38.6100	4.3800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10483	1	13.8000	4.0900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10484	1	28.6500	9.2300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10485	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10486	1	24.2900	9.2000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10487	1	31.2900	4.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10488	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10495	1	32.7300	4.9900	0.0000	30.3000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10496	1	13.1300	6.3500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10497	1	32.7000	11.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10498	1	13.2300	2.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10499	1	8.3300	1.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10500	1	14.6500	5.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10501	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10503	1	0.0000	0.0000	0.0000	-14.8000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10504	1	16.6100	4.4100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10505	1	11.7200	3.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10506	1	11.2100	2.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10507	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10508	1	23.4700	1.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10509	1	25.5400	5.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10510	1	23.9600	1.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10511	1	23.0100	3.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10512	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10513	1	23.2400	0.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10514	1	4.5100	0.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10515	1	10.7300	6.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10516	1	10.2000	3.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10517	1	27.7500	5.1100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10518	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10519	1	23.1600	2.9600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10520	1	22.5100	7.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10521	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10522	1	24.0400	3.8600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10523	1	6.7100	1.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10524	1	13.9200	1.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10525	1	21.5700	8.4600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10526	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10527	1	10.7800	1.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10528	1	21.6300	7.1000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10529	1	21.6300	4.6600	0.0000	100.4800	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10530	1	32.5100	9.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10531	1	35.4000	2.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10532	1	38.6000	3.7100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10533	1	43.8400	20.2100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10534	1	41.3900	11.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10535	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10536	1	23.9400	5.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10537	1	53.4000	14.7500	0.0000	229.8500	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10538	1	62.7700	22.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10539	1	80.1600	33.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10540	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10541	1	21.6600	2.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10542	1	49.6600	14.4600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10543	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10544	1	26.0000	4.4400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10545	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10546	1	51.5700	8.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10547	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10548	1	53.7600	15.3900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10549	1	54.0000	15.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10550	1	34.5800	6.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10551	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10552	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10553	1	29.9300	3.3900	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10554	1	0.0000	0.0000	0.0000	180.5800	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10555	1	41.2500	14.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10556	1	43.6500	11.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10557	1	52.5900	6.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10558	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10559	1	33.9900	6.7300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10560	1	34.3000	8.1100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10561	1	44.4200	17.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10562	1	75.5600	14.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10563	1	22.6500	2.2400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10564	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10565	1	43.7700	3.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10566	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10567	1	38.6900	11.3000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10568	1	38.4700	14.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10569	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10570	1	30.1800	11.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10571	1	18.8600	5.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10572	1	22.6800	5.4800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10573	1	46.3200	2.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10574	1	52.1400	12.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10575	1	21.0500	2.3700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10576	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10577	1	25.5700	6.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10578	1	28.8100	7.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10579	1	26.3600	5.2300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10580	1	55.6200	10.0900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10581	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10582	1	34.2500	4.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10583	1	34.9200	12.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10584	1	19.3500	2.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10585	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10586	1	39.2000	7.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10587	1	69.2600	11.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10588	1	33.8700	2.0900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10589	1	62.6800	15.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10590	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10591	1	21.2900	6.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10592	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10593	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10594	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10595	1	38.0800	13.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10596	1	82.7200	22.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10597	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10598	1	53.7100	8.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10599	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10600	1	16.2200	9.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10601	1	14.2300	1.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10602	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10603	1	8.4500	2.3000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10604	1	8.1400	3.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10605	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10606	1	22.3000	3.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10607	1	18.4700	6.2800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10608	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10609	1	35.9100	8.0600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10610	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10611	1	32.3900	5.1000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10612	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10613	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10614	1	28.6400	6.8000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10615	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10616	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10617	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10618	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10619	1	13.5300	1.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10620	1	13.5300	1.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10621	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10622	1	6.7800	2.6300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10623	1	37.0000	14.4700	0.0000	80.3400	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10624	1	22.5500	1.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10625	1	38.1300	6.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10626	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10627	1	32.7200	10.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10628	1	11.4000	3.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10629	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10630	1	13.1000	1.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10631	1	24.9900	1.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10632	1	20.5600	3.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10633	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10634	1	35.0600	3.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10635	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10636	1	49.1400	20.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10637	1	0.0000	0.0000	0.0000	-136.0700	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10638	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10639	1	29.8200	4.0600	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10640	1	21.7600	1.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10641	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10642	1	142.4800	56.1300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10643	1	87.3500	3.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10649	1	36.4900	6.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10657	1	34.9500	15.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10658	1	10.0900	2.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10659	1	24.8400	6.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10660	1	36.6900	7.9000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10661	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10664	1	95.4400	26.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10665	1	39.0800	13.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10666	1	82.4000	56.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10667	1	25.3900	6.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10668	1	31.9600	6.3200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10669	1	25.3900	2.2700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10670	1	36.6700	7.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10671	1	35.6000	4.1400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10672	1	38.7800	9.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10673	1	38.2100	16.9600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10674	1	48.3000	6.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10675	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10676	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10677	1	54.7600	18.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10678	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10679	1	17.4700	3.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10680	1	20.5400	6.7300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10682	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10683	1	47.3000	7.9000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10684	1	38.5700	10.4600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10685	1	38.6900	4.6800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10686	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10688	1	29.2900	15.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10689	1	38.5400	9.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10690	1	49.7800	5.1100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10691	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10694	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10695	1	32.0600	6.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10696	1	65.6500	18.5100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10697	1	29.3500	7.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10701	1	36.5100	5.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10702	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10703	1	40.4600	4.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10704	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10705	1	12.8500	3.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10706	1	13.3000	4.2000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10707	1	4.0500	0.5000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10708	1	18.2900	5.5800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10709	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10710	1	18.2900	4.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10711	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10712	1	26.7800	11.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10713	1	0.0000	0.0000	0.0000	-93.2600	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10714	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10715	1	25.2200	14.5600	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10716	1	3.7800	1.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10717	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10718	1	13.0500	4.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10719	1	11.4000	3.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10720	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10721	1	21.0200	4.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10722	1	15.9000	7.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10723	1	7.0700	0.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10724	1	6.7800	1.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10725	1	10.0400	3.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10726	1	11.8300	3.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10727	1	21.1400	5.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10728	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10729	1	22.1300	3.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10730	1	26.1300	7.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10731	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10732	1	19.1700	5.0400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10733	1	7.7800	1.6900	0.0000	25.2600	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10734	1	4.0000	2.7200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10735	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10736	1	18.4600	10.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10737	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10738	1	17.3300	5.7300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10739	1	19.5500	2.8600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10740	1	8.0800	0.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10741	1	20.2700	7.6800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10742	1	27.4700	9.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10743	1	19.1900	1.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10744	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10745	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10746	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10747	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10748	1	8.6200	2.8600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10749	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10750	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10751	1	29.8800	14.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10752	1	0.1800	0.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10753	1	16.7900	1.2800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10754	1	0.0000	0.0000	0.0000	-71.7600	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10755	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10756	1	16.7900	8.3100	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10757	1	16.7900	4.3300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10758	1	30.6300	2.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10759	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10760	1	19.4400	2.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10761	1	19.4400	6.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10762	1	20.2900	4.7100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10763	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10764	1	19.2700	3.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10765	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10766	1	28.5800	9.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10767	1	0.0000	0.0000	0.0000	241.9400	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	10768	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10769	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10770	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10771	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10772	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10773	1	59.9600	2.0700	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	10774	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10775	1	48.1200	14.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10776	1	22.7100	3.0600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10777	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10778	1	11.7200	0.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10779	1	12.4200	2.7200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10780	1	12.9800	3.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10781	1	10.8800	4.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10782	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10783	1	18.1600	8.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10784	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10785	1	28.3700	1.6300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10786	1	21.5400	3.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10787	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10788	1	40.5000	16.1900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10789	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10790	1	30.6500	6.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10791	1	0.0000	0.0000	0.0000	-8.4200	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10792	1	29.5200	14.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10793	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10794	1	2.9400	0.9600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10795	1	23.0300	3.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10796	1	51.2500	10.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10797	1	33.4200	8.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10798	1	27.7700	6.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10799	1	25.7800	7.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10800	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10801	1	7.2700	0.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10802	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10803	1	10.2100	0.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10804	1	27.4500	7.3800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10805	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10806	1	13.7600	3.0300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10807	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10808	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10809	1	13.7600	0.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10810	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10811	1	29.3900	14.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10812	1	24.2800	1.7900	0.0000	13.4800	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10813	1	9.1000	2.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10816	1	16.0600	3.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10818	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10819	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10820	1	46.7900	13.6400	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10821	1	22.3600	3.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10822	1	28.9500	9.9000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10823	1	56.3300	17.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10824	1	1.7500	0.5100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10825	1	22.3200	5.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10826	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10827	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10828	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10829	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10830	1	22.3200	2.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10831	1	9.9000	1.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10832	1	38.0100	14.4300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10833	1	44.4300	2.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10834	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10835	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10836	1	58.8400	20.4200	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10837	1	23.8500	18.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10838	1	35.7100	14.4500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10839	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10840	1	33.4000	4.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10841	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10842	1	11.2300	2.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10843	1	0.0000	0.0000	0.0000	258.5000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10844	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10845	1	47.3700	7.7300	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10846	1	16.9900	1.1100	0.0000	31.1900	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10848	1	20.7100	6.4000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10849	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10850	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10851	1	39.9400	8.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10852	1	29.0200	9.5800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10853	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10854	1	10.3800	8.2500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10855	1	10.3800	0.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10856	1	19.0400	2.6800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10857	1	23.7400	4.3500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10858	1	27.7200	7.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10859	1	38.2900	8.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10860	1	28.7400	9.0300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10861	1	37.0000	8.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10862	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10863	1	36.5900	5.4100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10864	1	37.9500	9.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10865	1	26.6200	7.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10866	1	30.2800	3.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10867	1	26.6200	11.7100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10868	1	48.8300	14.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10869	1	24.7900	5.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10870	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10871	1	24.7900	3.8700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10872	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10873	1	24.7900	7.0300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10874	1	24.0400	8.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10875	1	24.0400	20.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10876	1	22.9500	2.9900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10877	1	15.3600	2.3100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10878	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10879	1	56.8100	9.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10880	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10881	1	36.8300	6.2800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10884	1	32.2500	8.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10885	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10886	1	62.6700	15.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10888	1	37.9300	21.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10889	1	26.9700	6.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10890	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10891	1	37.9300	15.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10892	1	3.6700	0.8400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10893	1	26.9700	6.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10894	1	16.8100	2.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10895	1	12.3500	5.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10896	1	21.8300	4.1100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10897	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10898	1	17.9900	3.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10899	1	20.8800	3.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10900	1	16.4000	3.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10901	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10902	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	10903	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	10904	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10905	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10906	1	14.1800	5.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10907	1	0.0000	0.0000	0.0000	-19.9500	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10908	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10909	1	46.5200	22.5400	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10911	1	33.7300	9.5500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10912	1	14.0800	2.2800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10913	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10914	1	36.8400	8.4100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10915	1	19.1200	4.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10916	1	23.5900	16.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10917	1	30.0800	8.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10918	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10919	1	27.6600	4.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10920	1	0.0000	0.0000	0.0000	172.2400	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10921	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10922	1	38.7500	11.9100	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10923	1	26.4200	4.5800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10925	1	25.5200	3.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10926	1	0.0000	0.0000	0.0000	137.1900	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10927	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10928	1	53.1100	13.1900	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10929	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10930	1	25.5200	3.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10931	1	26.3500	3.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10932	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10933	1	13.1000	3.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10934	1	42.4800	15.6600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10935	1	21.2800	3.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10936	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10937	1	13.0800	2.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10938	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10939	1	25.6100	9.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10940	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10941	1	25.6100	10.9700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10942	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10943	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10944	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10945	1	25.6100	6.2400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10946	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10947	1	25.6100	5.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10948	1	27.1200	9.8900	0.0000	62.9700	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10949	1	27.1200	2.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10950	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10951	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10952	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	10953	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	10954	1	27.1200	8.7000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10955	1	31.3200	12.2300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10956	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10957	1	32.7800	5.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10958	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10959	1	27.5200	8.0600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10960	1	10.1500	1.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10961	1	23.0800	3.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10962	1	23.0800	1.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10963	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10964	1	23.0800	5.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10965	1	23.0800	3.4500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10966	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10967	1	10.6600	2.4500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10969	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10970	1	30.4000	5.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10971	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10972	1	32.6100	3.9700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10973	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10974	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10975	1	37.2600	7.0500	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10976	1	15.4700	3.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10979	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10980	1	14.6200	1.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10981	1	0.0000	0.0000	0.0000	30.4400	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10982	1	11.2500	5.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10983	1	22.4900	4.1400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10984	1	33.4700	5.2800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10985	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10986	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10987	1	35.0200	8.8100	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	10988	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10989	1	31.1800	4.3100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10990	1	36.4700	13.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10991	1	11.8900	3.1000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10992	1	24.1800	7.2400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10993	1	23.6800	5.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10994	1	10.1500	2.3200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10995	1	11.8900	1.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10996	1	22.6300	4.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10997	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10998	1	22.6300	0.9100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	10999	1	0.0000	0.0000	0.0000	-54.9600	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11000	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11001	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11002	1	35.6000	3.2400	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11003	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11004	1	22.6300	4.2700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11005	1	14.3500	2.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11006	1	14.3500	3.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11007	1	22.7000	11.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11011	1	18.7200	4.9700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11012	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11013	1	16.1200	4.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11014	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11015	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11016	1	57.1500	19.6800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11017	1	16.3000	7.1000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11018	1	16.1200	1.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11019	1	22.7000	6.3900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11020	1	12.5700	2.1600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11021	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11022	1	19.4400	5.5500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11023	1	32.2200	7.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11024	1	0.0000	0.0000	0.0000	-196.6100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11025	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11026	1	57.3600	7.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11027	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11028	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11029	1	29.1500	4.7200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11030	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11031	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11032	1	24.4100	5.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11033	1	10.6800	2.3900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11034	1	19.2400	6.3900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11035	1	18.6600	6.6400	0.0000	-2.5700	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11036	1	0.0000	0.0000	0.0000	-30.5900	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11037	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11038	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11039	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11040	1	34.8400	16.5200	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11041	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11042	1	18.3300	5.4500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11043	1	18.6800	2.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11044	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11045	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11046	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11047	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11048	1	11.4400	4.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11049	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11050	1	23.8700	4.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11051	1	25.0500	9.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11052	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11053	1	0.0000	0.0000	0.0000	3.7500	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11054	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11055	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11056	1	39.3900	16.7300	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11057	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11058	1	19.9700	6.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11059	1	18.0400	4.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11060	1	21.5100	4.1100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11061	1	17.4800	5.3900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11062	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11063	1	26.6300	10.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11064	1	12.8500	2.8300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11065	1	23.3300	19.2400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11066	1	36.8500	7.2400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11067	1	41.3900	14.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11068	1	17.2600	2.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11069	1	18.9100	6.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11070	1	26.3600	8.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11071	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11072	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11073	1	35.3600	15.3000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11074	1	35.1600	18.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11075	1	0.7500	0.2000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11076	1	26.3600	8.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11077	1	17.7900	2.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11078	1	9.2900	0.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11079	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11080	1	25.1800	1.8000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11081	1	32.9800	7.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11082	1	17.6600	4.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11083	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11084	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11085	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11086	1	36.2100	11.3300	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11087	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11088	1	13.8900	2.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11089	1	45.8100	8.2700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11090	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11091	1	20.3200	5.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11092	1	16.0900	3.9900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11093	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11094	1	15.4300	3.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11095	1	0.0000	0.0000	0.0000	130.4400	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11096	1	40.2900	12.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11097	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11098	1	13.3100	2.1000	0.0000	14.1100	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11099	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11100	1	44.9800	20.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11101	1	23.1300	2.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11102	1	20.6400	5.8200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11103	1	13.5200	4.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11104	1	13.5200	6.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11105	1	14.2700	6.0400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11107	1	12.3600	2.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11109	1	21.2300	5.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11110	1	16.6300	4.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11111	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11112	1	27.9400	9.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11113	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11114	1	19.0600	7.5100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11115	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11116	1	19.0600	4.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11117	1	37.6000	9.4800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11118	1	12.0600	1.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11119	1	31.2400	6.7100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11120	1	5.6600	0.7600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11121	1	12.0600	4.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11122	1	12.0600	3.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11123	1	29.8100	9.4600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11124	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11125	1	4.3300	1.4900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11126	1	26.2200	8.9000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11127	1	34.6800	5.1300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11128	1	26.2200	16.3500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11129	1	28.4300	13.6400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11130	1	42.9600	19.5100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11131	1	37.2900	14.3700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11132	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11133	1	39.5000	6.6300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11134	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11135	1	37.2900	8.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11136	1	65.5100	6.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11137	1	37.2900	2.0600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11138	1	9.3400	3.4800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11139	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11140	1	12.8100	2.9600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11141	1	15.0500	1.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11142	1	17.5800	7.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11143	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11144	1	14.6300	2.2700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11145	1	20.2900	9.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11146	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11147	1	20.0400	1.8300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11148	1	20.0400	10.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11149	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11150	1	42.2600	13.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11151	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11152	1	20.0400	3.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11153	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11154	1	14.7000	11.1800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11155	1	14.7000	4.9800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11156	1	31.8800	7.1300	0.0000	25.7700	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11157	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11158	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11159	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11160	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11161	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11162	1	33.5300	12.0800	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11163	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11164	1	31.8800	3.9600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11165	1	61.3900	24.4600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11166	1	15.2400	4.4800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11167	1	15.2400	2.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11168	1	20.0100	8.7300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11169	1	37.2600	6.5500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11170	1	20.0100	8.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11173	1	39.7200	11.7400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11174	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11175	1	38.6600	13.7600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11176	1	61.0800	8.8900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11177	1	0.0000	0.0000	0.0000	99.8000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11178	1	31.2200	10.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11179	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11180	1	33.2600	5.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11181	1	22.2800	6.3800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11182	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11183	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	161.00	1	1.1000	0.9000;
	11184	1	19.9100	2.8300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11185	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	161.00	1	1.1000	0.9000;
	11186	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11187	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11188	1	33.0600	11.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11189	1	32.0800	11.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11190	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11191	1	11.9500	5.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11192	1	21.9200	7.9000	0.0000	54.8500	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11193	1	19.7000	8.9700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11194	1	33.6500	12.4400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11195	1	44.0000	14.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11196	1	33.6500	3.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11197	1	96.4900	20.7300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11198	1	43.4000	30.6500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11199	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11200	1	11.3200	3.3700	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11201	1	20.2100	4.7400	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11202	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11203	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11204	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11205	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11206	1	44.2600	9.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11207	1	60.5400	17.8300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11208	1	19.6000	6.4000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11209	1	37.2900	2.2600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11210	1	0.0000	0.0000	0.0000	28.9200	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11211	1	12.5800	5.4600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11212	1	28.1200	9.3400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11213	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11214	1	13.9300	2.1600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11215	1	12.6700	3.2100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11217	1	60.9900	5.1900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11218	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11219	1	67.0200	7.5700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11220	1	26.3700	13.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11221	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11222	1	43.1400	26.8100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11223	1	26.3700	6.8000	0.0000	80.5900	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11224	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11225	1	9.7100	3.3700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11226	1	9.7100	0.9400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11227	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11228	1	25.9300	5.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11229	1	11.0500	1.2000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11230	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11231	1	10.5000	4.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11232	1	12.2200	2.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11233	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11234	1	11.8000	3.1700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11235	1	10.4900	0.4100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11236	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11237	1	10.8500	4.2000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11238	1	9.9200	3.3100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11239	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11240	1	8.8300	0.8600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11241	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11242	1	9.0100	2.6900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11243	1	15.2800	1.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11244	1	9.3800	1.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11245	1	12.9200	4.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11246	1	5.3300	1.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11247	1	9.0900	3.0200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11248	1	9.8600	0.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11249	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11250	1	41.3200	9.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11251	1	22.8900	3.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11252	1	29.0600	12.6200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11253	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11254	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11255	1	31.3100	5.0400	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11256	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11257	1	23.1200	11.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11258	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11259	1	28.2200	1.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11260	1	31.4300	9.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11261	1	0.0000	0.0000	0.0000	672.2800	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11262	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11263	1	72.8400	23.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11264	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11265	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11266	1	52.6100	32.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11267	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11268	1	80.9700	5.3900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11269	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11270	1	62.7200	8.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11271	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11272	1	24.0600	5.6700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11273	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11274	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11275	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11276	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11277	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11278	1	65.3300	34.9900	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11279	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11280	1	33.7900	12.0300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11281	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11282	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11283	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11284	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11285	1	47.2800	11.5500	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11286	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11287	1	0.0000	0.0000	0.0000	90.0500	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11288	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11289	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11290	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11291	1	42.0400	2.3300	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11292	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11293	1	9.4100	2.5800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11294	1	7.3900	1.1300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11295	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11296	1	14.5700	2.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11297	1	5.0700	2.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11298	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11299	1	11.7800	2.5200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11300	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11301	1	11.2800	4.7100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11302	1	19.7900	3.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11303	1	7.3600	1.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11304	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11305	1	17.1100	4.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11306	1	15.6100	6.7900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11307	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11308	1	0.0000	0.0000	0.0000	-24.5600	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11309	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11310	1	25.1200	4.6600	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11311	1	3.5000	0.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11312	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11313	1	20.9800	6.0900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11314	1	19.8800	1.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11315	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11316	1	15.8400	3.3600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11317	1	15.8400	9.6600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11318	1	0.0000	0.0000	0.0000	-17.0700	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11319	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11320	1	28.8200	11.4100	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11321	1	18.2100	4.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11322	1	25.5000	5.5000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11323	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11324	1	0.0000	0.0000	0.0000	36.2600	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11325	1	18.3900	5.0900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11326	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11327	1	11.7900	3.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11328	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11329	1	11.7900	2.1500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11330	1	0.0000	0.0000	0.0000	-66.5600	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11331	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11332	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11333	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11334	1	30.0100	2.7200	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11335	1	17.3200	4.3300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11337	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11338	1	47.3300	2.3800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11339	1	13.6300	4.4300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11340	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11341	1	24.6100	2.7600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11342	1	24.6100	6.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11345	1	38.7000	10.5400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11346	1	33.5000	13.9300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11347	1	59.1900	2.6300	0.0000	73.5600	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11348	1	21.7100	5.7700	0.0000	82.7000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11349	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11350	1	44.0200	3.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11351	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11352	1	30.7400	7.4700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11353	1	27.9000	9.1600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11354	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11355	1	34.4400	1.2000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11356	1	24.4300	5.0600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11357	1	44.8100	3.7700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11358	1	37.9900	9.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11361	1	25.2900	6.9200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11362	1	9.4500	2.0100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11369	1	12.7000	3.7000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11370	1	16.4800	1.0500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11371	1	49.5200	13.8300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11372	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11373	1	36.2500	10.6000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11374	1	23.4500	3.7800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11375	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11376	1	43.7100	34.6100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11377	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11378	1	28.1000	12.9500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11379	1	18.2800	6.9600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11380	1	17.4400	3.6600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11381	1	6.2100	0.2500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11382	1	11.8400	3.1400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11383	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11384	1	7.6900	0.5800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11385	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11386	1	16.8100	4.3100	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11387	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11388	1	3.2600	0.4000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11389	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11390	1	5.8900	1.1000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11391	1	18.0500	4.6300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11392	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11393	1	24.7500	1.8800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11394	1	20.2000	3.5300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11395	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11396	1	20.2000	5.5600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11397	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11398	1	0.0000	0.0000	0.0000	-750.1100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11399	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11400	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11401	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11402	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11403	1	0.1000	0.0200	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11404	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11405	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11406	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11407	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11408	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11409	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11410	1	22.5500	10.8100	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11411	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11412	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11413	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11414	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11415	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11416	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11417	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11418	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11419	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11420	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11421	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11422	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11423	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11424	1	4.5000	1.2200	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11425	1	0.0000	0.0000	0.0000	10.9100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11426	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11427	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11428	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11429	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11430	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11431	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11432	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11433	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11434	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11435	1	5.6800	1.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11436	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11437	1	0.0000	0.0000	0.0000	18.9500	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11438	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11439	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11440	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11441	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11442	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11443	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11444	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	20.00	1	1.1000	0.9000;
	11445	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11446	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11447	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11448	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11449	1	23.2200	3.8500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11450	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11451	2	40.8700	6.0600	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11452	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11453	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11454	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11455	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11456	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11457	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11458	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11459	1	43.2600	13.1300	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11460	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11461	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11462	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11463	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11464	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11465	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11466	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11472	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11473	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11474	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11475	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11476	1	62.8000	7.2900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11477	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11478	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	20.00	1	1.1000	0.9000;
	11479	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11480	1	11.9400	3.0800	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11481	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11492	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11493	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11494	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11495	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11496	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11497	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11498	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11499	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11500	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11501	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11502	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11503	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11504	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11505	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11506	1	11.9600	5.1400	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11507	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11508	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11509	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11510	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11511	1	7.8500	1.0700	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11512	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11513	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11514	2	9.2200	3.5900	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11515	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11516	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11517	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11518	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11519	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11520	1	10.8800	4.7500	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11521	1	0.0000	0.0000	0.0000	-1.3200	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11522	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11523	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11524	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11525	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11526	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11527	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11528	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11529	1	0.0000	0.0000	0.0000	451.2100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11530	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11531	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11532	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11533	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11534	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11535	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11536	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11537	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11538	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11539	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11540	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11541	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.20	1	1.1000	0.9000;
	11542	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11543	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11544	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11545	1	0.0000	0.0000	0.0000	-402.9400	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11546	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11547	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11548	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11549	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11550	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11551	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11552	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11553	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11554	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11555	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11556	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11557	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11558	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11559	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11560	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11561	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11562	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11563	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11564	1	0.0000	0.0000	0.0000	-14.3500	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11565	1	0.0000	0.0000	0.0000	-28.4800	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11566	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11567	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11568	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11569	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11570	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11571	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11572	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11573	1	0.0000	0.0000	0.0000	283.1700	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11574	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11575	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11576	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11577	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11578	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11579	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11580	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11581	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11582	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11583	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11584	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11585	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11586	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11587	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11588	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11589	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11590	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	161.00	1	1.1000	0.9000;
	11591	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11592	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11593	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11594	1	0.0000	0.0000	0.0000	-240.3700	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11595	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11596	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11597	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11598	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11599	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11600	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11601	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11602	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11603	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11604	1	0.0000	0.0000	0.0000	-100.3300	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11605	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11606	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11607	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11608	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11609	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.20	1	1.1000	0.9000;
	11610	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11611	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11612	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11613	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11614	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11615	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11616	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11617	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11618	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11619	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11620	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11621	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11622	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11623	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11624	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11625	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11626	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11627	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11628	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11629	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11630	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11631	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11632	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11633	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11634	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11635	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11636	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11637	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11638	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11639	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11640	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11641	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11642	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11643	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11644	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11645	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11646	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11647	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11648	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11649	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11650	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11651	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11652	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11653	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11654	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11655	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11656	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11657	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11658	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11659	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11660	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11661	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11662	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11663	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11664	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11665	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11666	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.20	1	1.1000	0.9000;
	11667	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11668	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11669	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11670	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11671	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11672	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11673	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11674	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11675	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11676	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11677	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11678	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11679	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11680	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11681	1	0.0000	0.0000	0.0000	58.1400	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11682	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11683	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11684	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11685	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11686	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11687	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11688	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11689	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11690	1	0.0000	0.0000	0.0000	134.5300	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11691	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11692	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11693	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11694	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11695	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11696	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11697	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11698	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11699	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11700	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11701	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11702	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11703	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11704	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11705	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11706	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11707	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11708	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11709	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11722	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11723	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11724	1	0.0000	0.0000	0.0000	-64.7900	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11725	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11726	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11727	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11728	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11729	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11730	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11731	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11732	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11733	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11734	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11735	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11736	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11737	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11738	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11739	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11740	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11741	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11742	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11743	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11744	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11745	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11746	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11747	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11748	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11749	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11750	1	0.0000	0.0000	0.0000	-552.2400	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11751	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11752	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11753	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11754	1	0.0000	0.0000	0.0000	-29.0400	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11755	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11756	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11757	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11758	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11759	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11760	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11761	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11762	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11763	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11764	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11765	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11766	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11767	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11768	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11769	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11770	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11771	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11772	1	0.0000	0.0000	0.0000	516.1300	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11773	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11774	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11775	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11776	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11777	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11778	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11779	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11780	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11781	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11782	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11783	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11784	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11785	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11786	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11787	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11788	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.20	1	1.1000	0.9000;
	11789	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11790	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11791	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11792	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11793	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11794	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11795	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11796	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11797	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11798	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11802	1	0.0000	0.0000	0.0000	-203.6800	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11803	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11804	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11805	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11806	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11807	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11808	1	0.0000	0.0000	0.0000	471.6500	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11809	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11810	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11811	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11812	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11813	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11814	1	0.0000	0.0000	0.0000	-20.3400	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11815	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11816	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11817	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11818	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11819	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11820	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	20.00	1	1.1000	0.9000;
	11821	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11822	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11823	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11824	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11825	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11826	1	0.0000	0.0000	0.0000	-78.9900	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11827	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11828	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11829	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11830	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11831	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11832	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11833	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11834	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11835	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11836	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11837	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11838	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11839	1	0.0000	0.0000	0.0000	-76.0100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11840	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11841	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11842	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	20.00	1	1.1000	0.9000;
	11843	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11844	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11845	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11846	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11847	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11848	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11849	1	0.0000	0.0000	0.0000	-274.4000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11850	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11851	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11852	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11853	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11854	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11855	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11856	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11857	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11858	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11859	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11860	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11861	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11862	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11863	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11864	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11865	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11866	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11867	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11868	1	0.0000	0.0000	0.0000	-114.5100	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11869	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11870	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11871	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11872	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11873	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11874	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11875	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11876	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11877	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11878	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11879	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11880	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11881	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11882	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11883	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11884	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11885	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11886	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11887	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11888	1	0.0000	0.0000	0.0000	-49.6600	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11889	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11890	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11891	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11892	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11893	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11894	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11895	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11896	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11897	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11898	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11899	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11902	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11903	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11904	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11905	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11906	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11907	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11908	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11909	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11910	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	18.00	1	1.1000	0.9000;
	11911	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11912	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11913	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11914	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11915	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11916	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11917	1	0.0000	0.0000	0.0000	121.4400	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11918	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11919	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11920	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11921	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	24.00	1	1.1000	0.9000;
	11922	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11923	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	500.00	1	1.1000	0.9000;
	11924	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11925	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11926	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11927	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11928	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11929	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11930	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11931	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11932	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11933	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11934	1	0.0000	0.0000	0.0000	191.4700	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11935	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11936	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	20.00	1	1.1000	0.9000;
	11937	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11938	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11939	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11940	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11941	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11942	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11943	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11944	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11945	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11946	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11947	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	22.00	1	1.1000	0.9000;
	11948	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11949	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11950	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11951	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11952	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11953	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11954	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.20	1	1.1000	0.9000;
	11955	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11956	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11957	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11958	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11959	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11960	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11961	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11962	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11963	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11964	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11965	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11966	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11967	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11968	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11969	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11970	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11971	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11972	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	0.000000	345.00	1	1.1000	0.9000;
	11973	1	7.4100	2.1100	0.0000	-0.6500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11974	1	12.5900	1.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11975	1	13.8600	4.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11976	1	13.9500	3.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11977	1	10.5900	0.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11978	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11979	1	9.8100	5.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11980	1	8.5800	1.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11981	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11982	1	6.2300	1.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11983	1	8.8400	1.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11984	1	6.3800	0.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11985	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11986	1	8.5600	1.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11987	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11988	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11989	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	11990	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	11991	1	8.5600	1.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11992	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11993	1	8.7100	2.2200	0.0000	3.3500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11994	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11995	1	8.2400	2.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11996	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11997	1	16.5000	4.7600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11998	1	16.5000	3.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	11999	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12000	1	16.5000	0.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12001	1	16.7600	4.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12002	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12003	1	26.9500	5.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12004	1	26.9500	14.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12005	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12006	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12007	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12008	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12009	1	27.2700	0.9000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12010	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12011	1	24.0400	2.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12012	1	34.7100	1.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12013	1	8.6800	1.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12014	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12015	1	8.6800	2.1600	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12016	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12017	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12018	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12019	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12020	1	0.0000	0.0000	0.0000	84.4000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12021	1	8.6800	3.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12022	1	23.4400	5.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12023	1	10.2700	0.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12024	1	14.8000	2.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12025	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12026	1	20.3100	1.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12027	1	8.3200	2.4500	0.0000	4.6800	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12028	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12029	1	5.8900	3.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12030	1	9.4000	2.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12031	1	18.7900	5.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12032	1	10.1300	0.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12033	1	20.3400	5.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12034	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12035	1	9.1500	2.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12036	1	8.6500	1.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12037	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12038	1	11.9900	3.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12039	1	0.0000	0.0000	0.0000	18.8000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12040	1	11.9400	1.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12041	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12042	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12043	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12044	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12045	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12046	1	21.1300	3.5400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12047	1	6.4800	0.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12048	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12049	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12050	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12051	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12052	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12053	1	8.7100	1.7700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12054	1	20.8800	5.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12055	1	11.3400	3.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12056	1	18.7000	1.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12057	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12058	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12059	1	14.2200	4.9300	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12060	1	12.0500	2.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12061	1	8.8700	3.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12062	1	19.6300	6.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12063	1	16.1800	5.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12064	1	9.8900	2.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12065	1	22.3800	7.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12066	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12067	1	13.4000	5.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12068	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12069	1	14.5500	1.9200	0.0000	80.8700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12070	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12071	1	17.1200	1.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12072	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12073	1	15.5100	4.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12074	1	14.6000	3.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12075	1	17.7800	1.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12076	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12077	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12078	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	12079	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12080	1	20.4000	5.3400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12081	1	9.1100	0.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12082	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12083	1	12.0200	2.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12084	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12085	1	11.4200	4.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12086	1	12.1500	2.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12087	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12088	1	5.9900	2.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12089	1	21.8900	9.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12090	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12091	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12092	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12093	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	12094	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12095	1	21.8900	8.3800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12096	1	22.3700	1.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12097	1	21.9900	2.7600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12098	1	21.9700	4.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12099	1	20.5600	4.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12100	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12101	1	31.3000	1.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12102	2	20.5600	3.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12103	1	20.7600	4.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12104	1	16.5300	4.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12105	1	33.0500	4.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12106	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12107	1	27.2200	7.0000	0.0000	37.3800	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12108	1	10.7000	2.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12109	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12110	1	10.7000	2.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12111	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12112	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12113	1	33.7600	11.8100	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12114	1	19.7200	1.2900	0.0000	-29.4600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12115	1	19.7200	3.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12116	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12117	1	19.7200	5.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12118	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12119	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12120	1	14.6500	2.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12121	1	8.4400	2.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12122	1	26.2300	5.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12123	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12124	1	17.4700	10.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12125	1	24.2700	20.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12126	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12127	1	11.3400	3.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12128	1	13.4700	3.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12129	1	36.0600	2.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12130	1	29.3800	5.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12131	1	9.1200	1.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12132	1	24.3900	8.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12133	1	13.3600	3.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12134	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12135	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12136	1	14.4100	4.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12137	1	17.8700	4.7300	0.0000	-7.9100	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12138	1	17.5900	7.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12139	1	19.7900	6.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12140	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12141	1	5.0800	1.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12142	1	6.2200	3.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12143	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12144	1	15.4800	4.3900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12145	1	12.7500	3.1700	0.0000	12.5200	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12146	1	13.4500	4.7300	0.0000	15.2300	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12147	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12148	1	6.7900	1.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12149	1	10.3100	6.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12150	1	4.9200	1.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12151	1	4.3200	1.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12152	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12153	1	4.3200	0.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12154	1	5.8500	0.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12155	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12156	1	9.2800	3.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12157	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12158	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12159	1	3.5300	0.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12160	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12161	1	2.6900	0.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12162	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12163	1	3.3400	0.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12164	1	3.5700	0.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12165	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12166	1	5.6600	0.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12167	1	6.3500	2.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12168	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12169	1	9.6300	1.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12170	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12171	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	12172	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12173	1	17.1000	3.3000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	12174	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12175	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12176	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12177	1	8.8200	3.0600	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12178	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12179	1	8.5300	1.8000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12180	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12181	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12182	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12183	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12184	1	9.0900	3.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12185	1	3.8400	0.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12186	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12187	1	5.2300	0.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12188	1	4.5300	1.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12189	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12190	1	5.4100	1.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12191	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12192	1	6.7100	0.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12193	1	0.0000	0.0000	0.0000	-15.5600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12194	1	9.1800	4.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12195	1	26.5300	4.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12196	1	26.5300	14.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12197	1	26.5300	5.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12198	1	26.5300	11.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12199	1	36.1800	15.6700	0.0000	21.2600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12200	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12201	1	22.8900	1.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12202	1	42.9300	4.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12203	1	12.7000	4.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12204	1	24.4100	9.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12205	1	13.6900	0.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12206	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12207	1	10.2100	2.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12208	1	20.4300	6.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12209	1	8.0300	2.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12210	1	26.9400	7.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12211	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12212	1	14.2800	4.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12213	1	13.3300	6.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12214	1	21.1100	2.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12215	1	16.5200	4.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12216	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12217	1	16.4900	3.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12218	1	24.0500	4.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12219	1	17.6000	5.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12220	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12221	1	15.5100	1.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12222	1	15.5100	1.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12223	1	0.0000	0.0000	0.0000	51.2000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12224	1	20.5300	4.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12225	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12226	1	9.3800	0.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12227	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12228	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12229	1	20.9500	9.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12230	1	24.3600	6.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12231	1	36.4600	13.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12232	1	30.0900	12.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12233	1	10.4200	4.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12234	1	10.4200	3.8900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12235	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12236	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12237	1	11.0900	4.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12238	1	11.0900	2.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12239	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12240	1	10.2700	4.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12241	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12242	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12243	1	36.1900	10.6100	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12244	1	9.2500	1.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12245	1	24.5400	7.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12246	2	24.5400	1.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12247	1	24.5400	1.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12248	1	24.5400	10.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12249	1	45.4800	11.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12250	1	11.5500	1.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12251	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12252	1	14.5600	3.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12253	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12254	1	11.8700	7.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12255	1	17.2200	3.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12256	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12257	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12258	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	12259	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12260	1	28.3200	2.3700	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12261	1	17.2200	8.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12262	1	17.2200	1.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12263	1	6.9300	0.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12264	1	36.7100	7.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12265	1	32.8800	15.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12266	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12267	1	17.2700	1.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12268	1	17.2200	2.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12269	1	25.9100	5.8900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12270	1	17.9200	2.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12271	1	26.0900	10.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12272	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12273	1	20.7000	6.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12274	1	42.3100	10.4500	0.0000	11.4600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12275	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12276	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12277	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12278	1	21.7600	6.6900	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12279	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12280	1	15.8700	2.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12281	1	19.6500	5.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12282	1	20.8400	3.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12283	1	0.0000	0.0000	0.0000	35.6200	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12284	1	21.8700	10.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12285	1	12.9200	0.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12286	1	0.0000	0.0000	0.0000	423.4000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12287	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12288	1	45.6000	2.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12289	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12290	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12291	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12292	1	22.7000	8.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12293	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12294	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12295	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12296	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12297	1	43.2700	18.2800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12298	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12299	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12300	1	22.7000	8.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12301	1	10.8400	5.7700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12302	1	9.6500	1.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12303	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12304	1	3.0900	0.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12305	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12306	1	24.4700	1.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12307	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12308	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12309	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12310	1	24.4700	5.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12311	1	47.9900	7.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12312	1	29.4000	9.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12313	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12314	1	11.8300	0.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12315	1	33.2500	12.2900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12316	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12317	1	3.4200	1.7700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12318	1	6.5800	2.9300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12319	1	13.1600	4.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12320	1	11.0500	2.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12321	1	5.1300	1.5000	0.0000	6.4400	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12322	1	7.8900	1.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12323	1	36.2100	3.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12324	1	16.8900	6.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12325	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12326	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	12327	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	12328	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12329	1	20.0900	2.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12330	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12331	1	7.3400	2.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12332	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12333	1	6.7700	3.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12334	1	7.5400	3.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12335	1	9.9800	4.3900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12336	1	12.1500	2.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12337	1	0.0000	0.0000	0.0000	-32.7800	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12338	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12339	1	33.2000	6.4500	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12340	1	11.8800	1.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12341	1	18.3300	8.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12342	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12343	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12344	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12345	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12346	1	10.6900	2.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12347	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12348	1	8.9200	2.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12349	1	15.4200	10.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12350	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12351	1	15.1200	5.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12352	1	6.9100	1.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12353	1	13.9000	2.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12354	1	3.8500	1.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12355	1	6.8400	2.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12356	1	7.5900	1.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12357	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12358	1	11.1300	1.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12359	1	30.6000	1.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12360	1	25.0200	1.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12361	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12362	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12363	1	25.0200	9.1300	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12364	1	25.5700	3.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12365	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12366	1	25.0200	7.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12367	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12368	1	5.4900	0.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12369	1	22.4600	14.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12370	1	22.4600	7.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12371	1	32.4400	4.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12372	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12373	1	30.4600	4.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12374	1	22.4600	1.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12375	1	9.9800	2.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12376	1	16.4700	0.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12377	1	11.6500	0.8800	0.0000	-5.3800	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12378	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12379	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12380	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12381	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12382	1	19.8700	1.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12383	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12384	1	11.7100	4.6400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12385	1	6.6300	0.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12386	1	6.4900	2.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12387	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12388	1	9.5000	0.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12389	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12390	1	30.3800	8.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12391	1	9.5000	4.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12392	1	14.4500	2.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12393	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12394	1	26.5700	6.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12395	1	30.9000	6.2900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12396	1	8.7000	0.8300	0.0000	3.1500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12397	1	9.7000	1.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12398	1	17.1000	3.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12399	1	8.4600	0.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12400	1	14.7900	2.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12401	1	14.8300	3.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12402	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12403	1	34.3600	8.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12404	1	22.3400	14.6100	0.0000	69.3500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12405	1	22.0400	4.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12406	1	9.2700	2.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12407	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12408	1	14.8200	3.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12409	1	0.0000	0.0000	0.0000	6.3600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12410	1	12.4500	2.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12411	1	12.4500	3.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12412	1	18.6500	3.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12413	1	5.5800	0.8300	0.0000	17.3000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12414	1	8.8800	2.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12415	1	0.0000	0.0000	0.0000	28.2700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12416	1	24.5400	13.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12417	1	25.1700	3.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12418	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12419	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12420	1	24.5400	5.6100	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12421	1	29.7500	4.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12422	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12423	1	10.2300	3.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12424	1	35.7200	4.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12425	1	10.1800	4.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12426	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12427	1	8.9900	2.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12428	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12429	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12430	1	18.0100	8.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12431	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12432	1	24.7500	4.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12433	1	31.8600	8.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12434	1	49.6100	25.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12435	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12436	1	19.2500	2.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12437	1	48.4500	4.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12438	1	23.6800	6.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12439	1	23.6800	5.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12440	1	24.2300	5.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12441	1	33.9100	14.3200	0.0000	63.1700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12442	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12443	1	37.6800	9.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12444	1	25.0400	1.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12445	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12446	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12447	1	36.1300	4.3800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12448	1	0.0000	0.0000	0.0000	5.6300	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12449	1	32.9100	5.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12450	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12451	1	0.0000	0.0000	0.0000	78.0900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12452	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12453	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12454	1	37.6400	21.7300	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12455	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12456	1	0.0000	0.0000	0.0000	58.3300	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12457	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12458	1	24.7100	7.0100	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12459	1	10.8300	2.2700	0.0000	-9.9600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12460	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12461	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12462	1	4.8300	1.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12463	1	10.1600	2.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12464	1	0.0000	0.0000	0.0000	-5.9700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12465	1	10.6600	2.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12466	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12467	1	10.1600	3.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12468	1	11.8800	3.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12469	1	11.5800	2.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12470	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12471	1	11.7000	4.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12472	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12473	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12474	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12475	1	11.3900	0.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12476	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12477	1	3.6800	0.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12478	1	9.7000	1.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12479	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12480	1	13.4700	6.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12481	1	7.2500	1.8400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12482	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12483	1	10.8700	1.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12484	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12485	1	6.1100	0.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12486	1	11.5400	2.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12487	1	11.5400	3.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12488	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12489	1	17.5800	3.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12490	1	11.5400	3.5600	0.0000	-7.9100	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12491	1	18.5000	5.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12492	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12493	1	18.5000	4.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12494	1	18.5000	2.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12495	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12496	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12497	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	12498	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12499	1	26.9500	11.4000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12500	1	9.4200	2.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12501	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12502	1	11.5500	3.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12503	1	14.9000	6.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12504	1	10.8900	4.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12505	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12506	1	10.8900	1.3900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12507	1	10.8900	0.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12508	1	6.1200	2.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12509	1	3.2800	2.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12510	1	3.2200	0.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12511	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12512	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12513	1	5.9900	0.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12514	1	10.2800	0.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12515	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12516	1	21.7100	9.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12517	1	11.0800	5.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12518	1	7.5100	1.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12519	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12520	1	7.8500	3.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12521	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12522	1	5.0000	0.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12523	1	5.0000	1.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12524	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12525	1	7.8200	0.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12526	1	41.9700	10.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12527	1	24.0800	10.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12528	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12529	1	32.2700	13.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12530	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12531	1	20.6600	3.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12532	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12533	1	20.6600	2.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12534	1	20.6600	7.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12535	1	25.1000	6.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12536	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12537	1	12.4300	3.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12538	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12539	1	12.7100	3.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12540	1	12.4300	6.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12541	1	12.4300	2.8800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12542	1	11.7300	1.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12543	1	20.0500	5.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12544	1	0.0000	0.0000	0.0000	-25.1700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12545	1	10.0200	3.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12546	1	3.9800	2.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12547	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12548	1	25.8400	9.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12549	1	25.0600	12.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12550	1	0.0000	0.0000	0.0000	16.7000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12551	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12552	1	20.4600	4.0400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12553	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12554	1	20.4600	6.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12555	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	12556	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12557	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12558	1	28.9800	8.6300	0.0000	29.3800	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12559	1	19.7600	5.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12560	1	19.6100	1.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12561	1	19.7600	6.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12562	1	17.7100	2.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12563	1	6.5200	0.8600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12564	1	20.0200	1.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12565	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12566	1	11.9400	1.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12567	1	9.4400	3.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12568	1	10.1900	2.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12569	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12570	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12571	1	16.7300	3.5400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12572	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12573	1	16.7300	5.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12574	1	17.1900	11.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12575	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12576	1	16.7300	5.7600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12577	1	3.4400	1.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12578	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12579	1	6.8700	0.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12580	1	7.2100	3.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12581	1	0.1100	0.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12582	1	7.2100	2.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12583	1	11.4000	2.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12584	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12585	1	25.5300	2.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12586	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12587	1	24.8200	24.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12588	1	17.6900	2.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12589	1	17.6900	4.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12590	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12591	1	6.5300	0.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12592	1	6.5300	1.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12593	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12594	1	23.1900	3.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12595	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12596	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12597	1	20.2300	2.7700	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12598	1	38.5800	5.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12599	1	20.2300	0.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12600	1	26.1900	5.2900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12601	1	29.6500	8.4900	0.0000	15.4300	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12602	1	30.8800	7.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12603	1	13.8200	1.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12604	1	17.8000	6.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12605	1	41.7300	20.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12606	1	16.2200	3.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12607	1	17.1300	3.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12608	1	12.5200	2.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12609	1	18.0500	3.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12610	1	12.5200	2.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12611	1	14.1800	1.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12612	1	14.6000	3.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12613	1	20.6800	1.8600	0.0000	-16.9100	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12614	1	35.1800	11.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12615	1	10.1400	0.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12616	1	10.1400	2.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12617	1	13.1000	3.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12618	1	19.4800	7.7600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12619	1	13.2400	1.0600	0.0000	-8.3700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12620	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12621	1	25.1700	5.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12622	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12623	1	13.0900	3.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12624	1	22.5300	9.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12625	1	7.3900	1.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12626	1	14.6800	2.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12627	1	12.7400	1.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12628	1	12.7400	2.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12629	1	12.7400	4.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12630	1	16.5900	2.4800	0.0000	-30.0900	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12631	1	12.0000	0.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12632	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12633	1	0.0000	0.0000	0.0000	-18.0700	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12634	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12635	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12636	1	24.8100	6.0700	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12637	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12638	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12639	1	12.0800	1.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12640	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12641	1	24.7000	7.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12642	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12643	1	12.0800	3.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12644	1	19.8400	2.2700	0.0000	47.2700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12645	1	23.6200	4.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12646	1	28.2600	11.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12647	1	9.9400	1.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12648	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12649	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12650	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12651	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12652	1	46.2200	0.6200	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12653	1	18.9900	1.8400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12654	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12655	1	12.2700	1.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12656	1	19.7200	3.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12657	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12658	1	21.4300	11.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12659	1	24.5000	5.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12660	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12661	1	31.5800	4.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12662	1	33.6600	9.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12663	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12664	1	32.1500	1.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12665	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12666	1	22.6700	6.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12667	1	24.7700	4.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12668	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12669	1	35.6100	11.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12670	1	36.4400	12.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12671	1	31.1100	7.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12672	1	28.1300	12.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12673	1	9.0600	3.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12674	1	33.4400	7.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12675	1	15.0000	5.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12676	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12677	1	21.4400	7.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12678	1	31.4100	9.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12679	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12680	1	34.2300	3.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12681	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12682	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12683	1	34.6100	8.0100	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12684	1	35.2800	2.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12685	1	32.1400	3.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12686	1	35.7100	8.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12687	1	28.7600	4.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12688	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12689	1	11.9500	3.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12690	1	17.7500	3.7700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12691	1	14.8700	6.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12692	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12693	1	11.9500	3.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12694	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12695	1	30.7100	11.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12696	1	0.0000	0.0000	0.0000	-40.8400	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12697	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12698	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12699	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12700	1	21.3300	5.2400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12701	1	32.1500	12.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12702	1	21.3300	4.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12703	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12704	1	9.5200	2.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12705	1	23.8100	6.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12706	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12707	1	43.1900	12.4800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12708	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12709	1	14.6100	2.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12710	1	4.4000	1.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12711	1	24.5000	5.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12712	1	24.5000	6.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12713	1	10.3100	3.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12714	1	24.5000	12.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12715	1	40.5100	23.4600	0.0000	54.5800	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12716	1	4.6600	1.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12717	1	9.0400	1.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12718	1	6.0400	1.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12719	1	0.0000	0.0000	0.0000	-75.3800	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12720	1	13.3700	5.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12721	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12722	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12723	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12724	1	7.0700	0.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12725	1	5.5900	2.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12726	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12727	1	8.6300	3.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12728	1	3.6800	1.4700	0.0000	3.6400	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12729	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12730	1	11.3300	0.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12731	1	11.0400	6.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12732	1	11.0400	0.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12733	1	14.0400	3.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12734	1	34.0100	7.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12735	1	13.1400	4.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12736	1	31.4700	8.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12737	1	8.6700	3.3700	0.0000	15.3700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12738	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12739	1	7.4500	3.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12740	1	7.7500	3.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12741	1	7.3100	1.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12742	1	5.9200	2.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12743	1	8.9400	1.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12744	1	5.2100	0.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12745	1	0.0000	0.0000	0.0000	-5.5600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12746	1	9.0100	1.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12747	1	11.3700	8.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12748	1	11.0800	1.9300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12749	1	13.4900	1.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12750	1	15.4500	2.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12751	1	10.9800	2.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12752	1	10.9800	4.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12753	1	10.5200	2.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12754	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12755	1	11.8700	1.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12756	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12757	1	17.4800	5.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12758	1	21.3700	2.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12759	1	8.4000	3.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12760	1	21.9600	1.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12761	1	11.2300	2.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12762	1	20.9800	10.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12763	1	14.5900	2.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12764	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12765	1	11.2500	2.6400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12766	1	0.0000	0.0000	0.0000	-111.6000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12767	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12768	1	25.8600	1.8800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12769	1	10.8300	1.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12770	1	0.0000	0.0000	0.0000	-42.0600	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12771	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12772	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	12773	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12774	1	23.1300	5.6400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12775	1	12.3000	9.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12776	1	12.3000	0.2900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12777	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12778	1	22.0300	3.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12779	1	10.3400	5.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12780	1	0.0000	0.0000	0.0000	31.8800	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12781	1	13.6500	4.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12782	1	40.8900	3.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12783	1	18.2600	4.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12784	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12785	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12786	1	15.4000	4.5700	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12787	1	10.6600	3.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12788	1	16.6500	2.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12789	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12790	1	10.6600	2.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12791	1	11.4000	2.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12792	1	7.7000	2.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12793	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12794	1	9.2000	1.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12795	1	9.2000	1.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12796	1	10.3900	3.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12797	1	34.6200	3.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12798	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12799	1	0.0000	0.0000	0.0000	69.9600	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12800	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12801	1	29.7100	14.9800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12802	1	25.3700	7.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12803	1	0.0000	0.0000	0.0000	-138.6100	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12804	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12805	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12806	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12807	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12808	1	29.2800	3.5400	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12809	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12810	1	28.6100	6.3700	0.0000	6.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12811	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12812	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12813	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12814	1	56.0000	12.0900	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12815	1	7.1400	3.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12816	1	25.0700	1.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12817	1	25.0700	2.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12818	1	28.5000	7.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12819	1	23.7900	3.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12820	1	23.7900	3.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12821	1	30.2200	8.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12822	1	28.1500	5.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12823	1	34.3500	12.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12824	1	33.3600	12.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12825	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12826	1	36.4400	9.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12827	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12828	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12829	1	29.6200	5.8800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12830	1	29.6200	8.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12831	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12832	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12833	1	19.0400	1.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12834	1	29.6700	8.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12835	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12836	1	25.7800	2.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12837	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12838	1	25.4700	5.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12839	1	25.4700	12.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12840	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12841	1	13.3000	1.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12842	1	10.6500	2.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12843	1	12.7000	2.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12844	1	13.9000	6.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12845	1	17.5200	7.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12846	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12847	1	19.9000	7.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12848	1	8.6500	3.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12849	1	8.6500	2.4300	0.0000	42.8700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12850	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12851	1	11.2800	2.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12852	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12853	1	17.1600	2.5900	0.0000	29.5500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12854	1	0.0000	0.0000	0.0000	4.8600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12855	1	11.1200	2.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12856	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12857	1	9.7300	2.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12858	1	13.0300	4.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12859	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12860	1	19.5600	5.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12861	1	17.0000	2.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12862	1	11.0000	2.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12863	1	9.0800	0.8400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12864	1	17.0100	12.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12865	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12866	1	6.6300	1.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12867	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12868	1	11.4600	0.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12869	1	3.0700	0.4800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12870	1	9.5800	1.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12871	1	13.1600	6.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12872	1	17.0100	5.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12873	1	9.4600	2.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12874	1	7.1400	2.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12875	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12876	1	9.3400	1.4600	0.0000	26.0600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12877	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12878	1	15.0800	4.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12879	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12880	1	6.5500	1.7700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12881	1	6.8100	0.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12882	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12883	1	22.3300	11.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12884	1	22.4400	6.9200	0.0000	30.4100	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12885	1	22.8200	2.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12886	1	22.1900	7.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12887	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12888	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12889	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12890	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12891	1	20.7200	3.9900	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12892	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12893	1	19.0700	1.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12894	1	17.8000	1.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12895	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12896	1	17.8400	3.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12897	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12898	1	11.8100	3.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12899	1	10.3000	3.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12900	1	10.3000	1.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12901	1	0.0000	0.0000	0.0000	28.0700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12902	1	10.1200	0.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12903	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12904	1	13.5100	4.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12905	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12906	1	30.4100	9.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12907	1	23.7900	13.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12908	1	33.9100	16.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12909	1	39.8700	10.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12910	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12911	1	0.0000	0.0000	0.0000	218.7700	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12912	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12913	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12914	1	30.9300	8.5800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12915	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	12916	1	32.0300	7.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12917	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12918	1	21.6700	5.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12919	1	21.6700	9.4800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12920	1	21.8600	4.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12921	1	21.6700	4.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12922	1	25.8300	7.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12923	1	45.6900	10.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12924	1	26.2100	3.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12925	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12926	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12927	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12928	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12929	1	26.4300	7.9600	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12930	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12931	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12932	1	29.0000	16.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12933	1	19.6200	8.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12934	1	19.6200	6.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12935	1	19.9000	9.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12936	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12937	1	29.8300	5.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12938	1	22.4400	2.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12939	1	32.5500	10.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12940	1	22.4400	4.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12941	1	19.5600	4.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12942	1	19.3700	5.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12943	1	29.0500	12.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12944	1	19.3700	2.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12945	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12946	1	11.1500	4.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12947	1	26.4800	8.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12948	1	15.8500	4.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12949	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12950	1	6.7800	5.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12951	1	12.2200	2.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12952	1	18.3100	3.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12953	1	7.8800	2.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12954	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12955	1	7.6300	2.8400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12956	1	9.7900	0.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12957	1	9.1300	1.6400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12958	1	21.7100	9.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12959	1	21.7100	3.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12960	1	16.1200	3.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12961	1	10.7900	7.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12962	1	12.3200	6.6800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12963	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12964	1	10.7900	2.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12965	1	14.9500	3.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12966	1	8.3300	0.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12967	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12968	1	7.2200	1.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12969	1	4.7900	0.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12970	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12971	1	10.3000	2.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12972	1	7.3300	4.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12973	1	15.2000	5.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12974	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12975	1	15.9900	3.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12976	1	12.3200	1.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12977	1	4.9800	3.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12978	1	15.7400	1.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12979	1	33.7600	5.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12980	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12981	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12982	1	18.6500	3.7300	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	12983	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	12984	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	12985	1	24.6600	2.6400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12986	1	20.9600	0.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12987	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12988	1	16.5700	1.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12989	1	10.5800	3.9300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12990	1	9.3000	1.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12991	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12992	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12993	1	18.2400	8.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12994	1	21.6200	5.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12995	1	10.2500	1.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12996	1	10.2500	1.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12997	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12998	1	20.3300	3.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	12999	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13000	1	10.2500	1.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13001	1	25.3300	8.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13002	1	15.2300	5.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13003	1	10.2800	2.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13004	1	14.1000	3.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13005	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13006	1	9.3900	1.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13007	1	7.0700	2.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13008	1	9.3400	1.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13009	1	7.0200	0.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13010	1	5.0700	1.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13011	1	7.4100	1.1800	0.0000	-12.6600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13012	1	2.0500	0.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13013	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13014	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13015	1	24.0800	5.8300	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13016	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13017	1	24.0800	0.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13018	1	24.4900	10.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13019	1	24.0800	5.2900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13020	1	14.5400	3.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13021	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13022	1	11.8000	1.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13023	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13024	1	17.8100	2.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13025	1	20.4500	12.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13026	1	9.6200	3.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13027	1	6.4000	1.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13028	1	3.7300	2.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13029	1	9.1400	3.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13030	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13031	1	4.0800	1.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13032	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13033	1	4.0800	2.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13034	1	5.7600	1.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13035	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13036	1	7.1200	0.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13037	1	7.3900	2.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13038	1	9.7500	3.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13039	1	11.1600	2.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13040	1	3.7800	0.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13041	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13042	1	8.5800	3.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13043	1	26.6800	1.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13044	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13045	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13046	1	26.6800	17.7700	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13047	1	26.9000	14.9300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13048	1	36.4300	5.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13049	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13050	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13051	1	8.5400	2.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13052	1	12.2700	4.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13053	1	11.0700	4.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13054	1	3.8100	0.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13055	1	5.6100	2.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13056	1	10.0200	1.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13057	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13058	1	9.2900	1.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13059	1	0.0000	0.0000	0.0000	11.0600	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13060	1	14.5200	10.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13061	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13062	1	7.7400	1.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13063	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13064	1	6.1100	1.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13065	1	10.5900	2.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13066	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13067	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13068	1	18.7100	4.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13069	1	16.3600	4.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13070	1	10.4600	4.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13071	1	17.6000	4.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13072	1	17.6000	5.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13073	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13074	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13075	1	19.0900	7.5600	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13076	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13077	1	17.0700	2.3000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13078	1	0.0000	0.0000	0.0000	-86.3700	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13079	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13080	1	17.5600	5.8900	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13081	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13082	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13083	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13084	1	13.9700	1.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13085	1	8.3700	3.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13086	1	8.0400	1.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13087	1	10.1800	8.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13088	1	18.9800	9.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13089	1	10.1800	2.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13090	1	24.2200	1.8600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13091	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13092	1	29.3000	1.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13093	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13094	1	19.2200	1.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13095	1	20.0400	4.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13096	1	0.0000	0.0000	0.0000	262.6200	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13097	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13098	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13099	1	30.8200	16.8600	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13100	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13101	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13102	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13103	1	13.2200	3.7300	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13104	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13105	1	10.0700	0.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13106	1	9.9700	3.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13107	1	13.9100	4.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13108	1	30.6200	10.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13109	1	19.3700	6.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13110	1	31.6400	9.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13111	1	21.5100	6.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13112	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13113	1	11.6400	2.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13114	1	11.0600	2.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13115	1	11.0600	3.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13116	1	23.2000	3.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13117	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13118	1	35.1000	9.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13119	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13120	1	23.2000	5.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13121	1	23.2000	2.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13122	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13123	1	22.8200	8.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13124	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13125	1	18.3200	7.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13126	1	21.5600	2.7600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13127	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13128	1	21.8100	7.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13129	1	27.4800	1.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13130	1	11.3200	3.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13131	1	28.2900	5.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13132	1	35.0300	9.7900	0.0000	237.0500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13133	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13134	1	18.8800	4.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13135	1	27.6200	6.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13136	1	18.1800	6.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13137	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13138	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13139	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13140	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13141	1	14.2000	5.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13142	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13143	1	0.0000	0.0000	0.0000	39.7800	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13144	1	31.8100	2.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13145	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13146	1	20.0000	5.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13147	1	19.1900	6.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13148	1	27.7400	3.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13149	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13150	1	19.9900	5.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13151	1	28.0100	6.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13152	1	0.0000	0.0000	0.0000	161.5900	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13153	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13154	1	14.0100	4.8400	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13155	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13156	1	34.6800	8.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13157	1	0.5100	0.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13158	1	26.3600	3.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13159	1	0.0000	0.0000	0.0000	249.7500	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13160	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13161	1	37.1300	11.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13162	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13163	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13164	1	27.2000	10.1200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13165	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13166	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13167	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13168	1	30.6500	5.5700	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13169	1	24.9500	2.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13170	1	33.3300	8.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13171	1	33.7600	11.5400	0.0000	76.0400	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13172	1	24.9500	6.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13173	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13174	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13175	1	26.4500	5.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13176	1	26.4500	6.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13177	1	0.5900	0.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13178	1	26.4500	16.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13179	1	0.0000	0.0000	0.0000	-74.1600	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13180	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13181	1	30.5300	4.8900	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13182	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13183	1	27.5800	10.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13184	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13185	1	39.8600	10.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13186	1	16.6500	3.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13187	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13188	1	29.2400	6.4400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13189	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13190	1	11.8700	3.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13191	1	28.7300	4.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13192	1	35.5100	8.4400	0.0000	100.0700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13193	1	12.1900	5.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13194	1	11.6800	2.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13195	1	15.5400	3.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13196	1	15.9400	2.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13197	1	15.2600	2.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13198	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13199	1	16.1700	2.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13200	1	38.3200	10.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13201	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13202	1	27.3200	7.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13203	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13204	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13205	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13206	1	10.9000	1.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13207	1	8.0200	2.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13208	1	3.6900	1.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13209	1	5.6200	1.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13210	1	21.8300	8.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13211	1	15.7800	3.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13212	1	21.1100	3.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13213	1	9.9200	2.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13214	1	9.0700	2.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13215	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13216	1	11.7300	1.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13217	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13218	1	12.2200	1.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13219	1	12.6500	3.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13220	1	24.8400	3.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13221	1	34.2400	5.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13222	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13223	1	49.0600	16.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13224	1	24.8400	3.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13225	1	14.1300	6.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13226	1	11.6300	3.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13227	1	15.7700	4.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13228	1	27.9900	6.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13229	1	15.7700	1.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13230	1	15.7700	6.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13231	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13232	1	7.3100	2.4800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13233	1	3.1700	1.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13234	1	19.6200	3.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13235	1	0.0000	0.0000	0.0000	-98.1900	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13236	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13237	1	29.6600	10.0900	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13238	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13239	1	10.6700	1.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13240	1	13.7800	4.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13241	1	15.3900	2.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13242	1	11.6400	2.3600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13243	1	9.1300	1.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13244	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13245	1	13.6000	2.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13246	1	9.0900	3.4900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13247	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13248	1	11.0400	1.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13249	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13250	1	13.3200	2.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13251	1	9.0900	2.2400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13252	1	8.1100	2.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13253	1	8.1900	2.2500	0.0000	-10.7400	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13254	1	6.8900	6.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13255	1	8.7300	2.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13256	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13257	1	10.4900	3.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13258	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13259	1	22.3200	2.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13260	1	9.9600	1.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13261	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13262	1	23.8700	2.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13263	1	10.9800	3.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13264	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13265	1	5.0100	0.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13266	1	4.0200	1.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13267	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13268	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13269	1	11.6700	2.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13270	1	6.8500	1.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13271	1	5.9600	1.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13272	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13273	1	2.6700	0.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13274	1	5.9600	1.6400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13275	1	5.9600	1.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13276	1	4.1600	1.3900	0.0000	22.3200	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13277	1	4.1600	1.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13278	1	5.6600	1.9700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13279	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13280	1	54.4100	12.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13281	1	30.7000	6.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13282	1	38.5500	9.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13283	1	20.4300	4.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13284	1	18.4700	4.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13285	1	19.7800	4.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13286	1	38.2500	16.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13287	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13288	1	19.7800	5.3900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13289	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13290	1	24.2900	6.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13291	1	44.0600	14.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13292	1	24.2900	12.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13293	1	31.1700	1.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13294	1	25.1500	6.0900	0.0000	87.4700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13295	1	19.8400	2.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13296	1	38.3100	8.8900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13297	1	25.2100	3.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13298	1	19.8900	8.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13299	1	19.8900	6.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13300	1	19.7700	2.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13301	1	41.8100	19.3900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13302	1	26.2900	5.5000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13303	1	42.9800	8.1600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13304	1	41.8700	15.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13305	1	46.1900	8.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13306	1	26.2900	11.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13307	1	30.1600	8.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13308	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13309	1	30.1600	12.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13310	1	50.0000	4.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13311	1	42.9600	5.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13312	1	51.6600	28.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13313	1	71.0800	1.4500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13314	1	51.6500	12.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13315	1	62.0400	12.8400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13316	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13317	1	31.8800	7.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13318	1	66.4500	15.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13319	1	51.5400	13.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13320	1	29.0000	20.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13321	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13322	1	53.4100	8.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13323	1	29.0100	1.4800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13324	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13325	1	43.9500	10.0400	0.0000	81.7100	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13326	1	41.9700	17.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13327	1	32.5500	13.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13328	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13329	1	41.9900	10.0900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13330	1	32.5500	5.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13331	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13332	1	23.0700	4.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13333	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13334	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13335	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13336	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13337	1	35.4000	10.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13338	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13339	1	15.5700	2.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13340	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13341	1	18.7400	10.6200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13342	1	32.7600	16.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13343	1	21.0600	4.2900	0.0000	106.3600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13344	1	25.8800	0.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13345	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13346	1	25.8800	6.5800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13347	1	32.7600	6.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13348	1	25.8800	5.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13349	1	54.5700	10.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13350	1	24.3700	5.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13351	1	30.6000	5.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13352	1	24.7900	6.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13353	1	23.7700	2.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13354	1	23.8700	6.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13355	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13356	1	23.7700	18.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13357	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13358	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13359	1	23.7700	3.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13360	1	27.5200	2.8200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13361	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13362	1	21.6500	3.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13363	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13364	1	47.6700	23.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13365	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13366	1	21.6500	10.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13367	1	21.6500	3.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13368	1	19.2800	4.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13369	1	24.0600	17.2200	0.0000	-32.1000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13370	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13371	1	19.2800	1.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13372	1	35.3900	12.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13373	1	24.9300	5.7900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13374	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13375	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13376	1	31.6400	9.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13377	1	25.8900	8.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13378	1	25.8900	1.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13379	1	25.8900	8.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13380	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13381	1	13.0900	8.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13382	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13383	1	14.8600	6.1400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13384	1	14.8600	4.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13385	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13386	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13387	1	53.5200	15.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13388	1	35.8200	5.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13389	1	31.2700	9.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13390	1	20.9900	3.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13391	1	34.0700	9.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13392	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13393	1	25.5700	3.9900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13394	1	22.0100	5.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13395	1	32.1800	13.8400	0.0000	140.3500	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13396	1	46.9000	10.4600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13397	1	32.3600	5.2600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13398	1	43.5700	5.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13399	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13400	1	78.2800	7.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13401	1	37.8500	14.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13402	1	73.4000	3.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13403	1	69.9400	3.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13404	1	43.5100	9.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13405	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13406	1	41.9500	5.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13407	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13408	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13409	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13410	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13411	1	29.8800	3.2900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13412	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13413	1	65.4700	13.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13414	1	64.2000	2.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13415	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13416	1	48.6800	11.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13417	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13418	1	43.1700	7.8900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13419	1	38.6000	5.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13420	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13421	1	45.8600	17.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13422	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13423	1	31.0000	3.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13424	1	25.7700	4.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13425	1	48.9900	15.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13426	1	12.6100	4.1000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13427	1	24.6600	8.6900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13428	1	24.6600	16.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13429	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13430	1	36.6500	2.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13431	1	24.6600	14.8800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13432	1	14.4700	1.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13433	1	17.6800	2.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13434	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13435	1	28.2900	6.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13436	1	43.3100	5.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13437	1	27.2100	7.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13438	1	8.7800	1.1800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13439	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13440	1	5.1400	2.4300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13441	1	6.1800	2.4700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13442	1	6.7800	2.8400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13443	1	6.3900	1.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13444	1	9.7600	3.9600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13445	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13446	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13447	1	14.2100	8.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13448	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13449	1	13.5300	2.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13450	1	11.1500	3.7500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13452	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13453	1	3.2500	0.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13455	1	11.6100	6.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13456	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13457	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	13458	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13459	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	13460	1	16.5500	1.2900	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13461	1	11.6100	4.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13463	1	10.5700	1.9000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13464	1	9.7200	3.3400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13465	1	6.9900	2.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13466	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13467	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13468	1	11.1300	2.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13469	1	8.8800	2.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13470	1	7.2000	1.2300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13471	1	6.0600	1.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13472	1	13.6000	4.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13473	1	12.2900	3.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13474	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13475	1	14.7900	4.1700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13476	1	26.2300	15.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13477	1	14.9000	1.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13478	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13479	1	17.3600	6.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13480	1	10.5400	0.8000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13481	1	16.8700	6.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13482	1	9.5600	3.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13483	1	16.8800	7.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13484	1	12.9800	1.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13485	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13486	1	16.2500	10.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13487	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13488	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13489	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13490	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13491	1	13.2600	3.8800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13492	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13493	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13494	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13495	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13496	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13497	1	8.9100	3.5700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13498	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13499	1	10.7300	3.0500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13500	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13501	1	9.7900	3.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13502	1	7.3800	4.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13503	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13504	1	12.6600	2.9200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13505	1	1.0100	0.3300	0.0000	-19.0700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13506	1	11.6000	3.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13507	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13508	1	15.1000	5.6100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13509	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13510	1	17.7900	1.7800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13511	1	5.5200	2.6500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13512	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13513	1	8.8500	2.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13514	1	7.8800	3.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13516	1	2.9000	0.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13517	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13518	1	5.6600	2.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13519	1	9.9900	4.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13520	1	8.4000	0.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13521	1	6.8100	1.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13522	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13523	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	13524	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13525	1	8.1600	3.5300	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	13526	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13527	1	12.7200	3.4200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13528	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13529	1	4.8000	0.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13530	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13531	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	13532	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13533	1	6.7500	0.9800	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	13534	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13535	1	4.8800	1.0100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13536	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13538	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13539	1	7.0600	1.9500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13540	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13541	1	4.6600	1.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13542	1	3.9400	0.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13543	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13544	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13545	1	7.7000	0.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13546	1	7.3800	2.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13547	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13548	1	11.0900	1.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13549	1	10.0000	1.2500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13550	1	17.6200	6.7200	0.0000	-4.1700	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13551	1	14.7200	7.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13552	1	12.6300	4.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13553	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13554	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13555	1	14.8100	2.6400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13556	1	18.8800	4.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13557	1	8.1700	1.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13558	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13559	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13560	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13561	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13562	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13563	1	16.0600	4.9500	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13564	1	6.2200	3.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13565	1	12.3200	6.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13566	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13567	1	5.2300	0.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13568	1	13.1800	1.7200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13569	1	20.5800	4.7400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13570	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13571	1	3.1700	0.5600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13572	1	11.6800	4.6000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13573	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13574	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13575	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13576	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13577	1	6.3900	3.3300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13578	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13579	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13580	1	5.9900	1.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13581	1	3.0200	0.9300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13582	1	9.5500	3.3500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13583	1	9.5500	4.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13584	1	9.5500	3.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13585	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13586	1	10.7700	3.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13587	1	8.6800	2.1100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13588	1	10.5300	1.0200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13589	1	11.4900	2.9400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13590	1	18.5000	6.3800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13591	1	22.9200	4.7100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13592	1	15.3900	6.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13593	1	19.9200	4.8900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13594	1	8.3000	3.7000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13595	1	8.3000	1.8900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13596	1	8.3000	1.6300	0.0000	15.2300	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13597	1	6.5700	0.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13598	1	6.0300	0.5400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13599	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13600	1	13.1100	1.4800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13601	1	1.9900	0.3900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13602	1	6.3900	0.5500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13603	1	6.1200	0.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13604	1	10.1600	2.0700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13605	1	6.2400	0.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13606	1	6.0300	0.3700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13607	1	6.0300	1.0800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13608	1	29.3500	4.7300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13609	1	24.1700	4.1900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13610	1	12.9100	4.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13611	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13612	1	18.6900	5.2800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13613	1	5.3300	0.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13614	1	4.6300	0.5100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13615	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13616	1	17.0100	12.1500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13617	1	17.2600	7.9100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13618	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13619	1	7.5000	0.9800	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13620	1	20.0300	6.3200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13621	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13622	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13623	1	7.5000	1.2000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13624	1	5.9900	1.2700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13625	1	13.8700	2.0600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13626	1	13.2400	2.6600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13627	1	19.0700	7.5900	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13628	1	21.9200	4.5300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13629	1	21.7300	6.2200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13630	1	21.7300	10.8600	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13631	1	49.5600	28.2100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13632	1	23.9300	4.5200	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13633	1	23.3300	4.4100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13634	1	36.8400	8.8100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13635	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13636	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13637	1	25.2000	11.6800	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13638	1	12.4400	4.6300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13639	1	15.2900	6.3100	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13640	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13641	1	10.5700	1.4000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13642	1	21.2200	4.6700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13643	1	0.0000	0.0000	0.0000	66.9500	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13644	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13645	1	21.2200	3.7900	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13646	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13647	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13648	1	21.2200	1.8700	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13649	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13650	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13651	1	35.8600	17.5600	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13652	1	14.2600	1.0300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13653	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13654	1	18.1700	6.8300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13655	1	13.4500	4.1300	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13656	1	0.0000	0.0000	0.0000	-3.2200	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13657	1	24.0200	8.0400	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13658	1	6.4900	1.8500	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13659	1	0.0000	0.0000	0.0000	-3.0200	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13660	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13661	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13662	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13663	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13664	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13665	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13666	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13667	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13668	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13669	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13670	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13671	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13672	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13673	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13674	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13675	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13676	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13677	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13678	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13679	1	0.0000	0.0000	0.0000	-76.9100	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13680	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13681	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13682	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13683	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13684	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13685	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13686	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13687	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13688	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13689	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13690	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13691	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13692	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13693	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13694	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13695	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.20	1	1.1000	0.9000;
	13696	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13697	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13698	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13699	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13700	1	0.0000	0.0000	0.0000	-481.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13701	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13702	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13703	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13704	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13705	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13706	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13707	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13708	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13709	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13710	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13711	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13712	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13713	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13714	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13715	1	0.0000	0.0000	0.0000	-381.9900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13716	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13717	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13718	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13719	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13720	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13721	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13722	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13723	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13724	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13725	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13726	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13727	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13728	1	0.0000	0.0000	0.0000	-498.6900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13729	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13730	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13731	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13732	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13733	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13734	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13735	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13736	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13737	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13738	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13739	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13740	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13741	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13742	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13743	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13744	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13745	1	0.0000	0.0000	0.0000	-6.3600	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13746	1	0.0000	0.0000	0.0000	29.3900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13747	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13748	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13749	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13750	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13751	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13752	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13753	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13754	1	0.0000	0.0000	0.0000	-142.2400	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13755	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13756	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13757	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13758	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13759	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13760	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13761	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13762	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13763	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13764	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13765	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13766	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13767	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13768	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13769	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13770	1	0.0000	0.0000	0.0000	68.5100	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13771	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13772	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13773	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13774	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13775	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13776	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13777	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13778	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13779	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13780	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13781	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13782	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13783	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13784	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13785	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13786	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13787	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13788	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13789	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13790	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13791	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13792	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13793	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13794	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13795	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13796	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13797	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13798	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13799	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13800	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13801	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13802	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13803	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13804	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13805	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13806	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13807	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13808	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13809	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13810	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13811	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13812	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13813	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13814	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13815	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13816	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13817	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13818	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13819	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13820	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13821	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13822	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13823	1	0.0000	0.0000	0.0000	44.9500	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13824	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13825	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13826	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13827	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13828	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13829	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13830	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13831	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13832	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13833	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13834	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13835	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13836	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13837	1	0.0000	0.0000	0.0000	-283.6900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13838	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13839	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13840	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13841	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13842	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13843	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13844	1	0.0000	0.0000	0.0000	-655.5500	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13845	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13846	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13847	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13848	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13849	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13850	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13851	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13852	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13853	1	0.0000	0.0000	0.0000	-509.2100	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13854	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13855	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13856	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	13857	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13858	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13859	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13860	1	0.0000	0.0000	0.0000	-447.9000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13861	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13862	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13863	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13864	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13865	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13866	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13867	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13868	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13869	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13870	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13871	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13872	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13873	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13874	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13875	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13876	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13877	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13878	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13879	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13880	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13881	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13882	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13883	1	0.0000	0.0000	0.0000	64.3100	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13884	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13885	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13886	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13887	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13888	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13889	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13890	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13891	1	0.0000	0.0000	0.0000	143.0900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13892	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13893	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13894	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.20	1	1.1000	0.9000;
	13895	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13896	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13897	1	0.0000	0.0000	0.0000	-872.0200	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13898	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13899	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13900	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13901	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13902	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13903	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13904	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13905	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13906	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13907	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13908	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13909	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13910	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13911	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13912	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13913	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13914	1	0.0000	0.0000	0.0000	-52.7900	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13915	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13916	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13917	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13918	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13919	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13920	1	0.0000	0.0000	0.0000	179.3000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13921	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13922	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13923	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13924	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13925	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13926	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13927	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13928	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13929	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13930	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13931	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13932	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13933	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13934	1	0.0000	0.0000	0.0000	-127.1500	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13935	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13936	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13937	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13938	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13939	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13940	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13941	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13942	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13943	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13944	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13945	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13946	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13947	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13948	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13949	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13950	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13951	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13952	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13953	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13954	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13955	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13956	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13957	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13958	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13959	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	13960	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13961	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13962	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13963	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13964	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13965	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13966	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13967	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	13968	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13969	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13970	1	0.0000	0.0000	0.0000	-612.4400	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13971	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13972	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13973	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13974	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13975	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13976	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	13977	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13978	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13979	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13980	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13981	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13982	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13983	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13984	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13985	1	0.0000	0.0000	0.0000	-95.1500	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13986	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13987	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13988	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13989	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	13990	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	13991	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13992	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13993	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13994	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	13995	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	13996	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13997	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13998	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	13999	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	14000	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14001	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14002	1	0.0000	0.0000	0.0000	23.0800	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14003	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14004	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14005	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14006	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14007	1	0.0000	0.0000	0.0000	242.0900	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14008	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14009	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14010	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14011	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	20.00	1	1.1000	0.9000;
	14012	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14013	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14014	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14015	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14016	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14017	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14018	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14019	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14020	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14021	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14022	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14023	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14024	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14025	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14026	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14027	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14028	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14029	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14030	1	0.0000	0.0000	0.0000	132.7300	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14031	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14032	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14033	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14034	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14035	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14036	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14037	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14038	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14039	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14040	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14041	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.20	1	1.1000	0.9000;
	14042	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14043	1	0.0000	0.0000	0.0000	-346.0600	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14044	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14045	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14046	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14047	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14048	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14049	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14050	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14051	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14052	1	0.0000	0.0000	0.0000	-558.6200	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14053	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14054	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14055	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14056	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14057	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	24.00	1	1.1000	0.9000;
	14058	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14059	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14060	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14061	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14062	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14063	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14064	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14065	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14066	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14067	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14068	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14069	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14070	1	0.0000	0.0000	0.0000	-383.5400	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14071	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14072	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14073	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14074	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14075	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14076	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14077	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14078	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14079	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14080	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14081	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14082	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14083	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14084	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14085	1	0.0000	0.0000	0.0000	-32.6800	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14086	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14087	1	0.0000	0.0000	0.0000	-209.9200	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14088	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14089	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14090	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14091	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14092	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14093	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14094	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14095	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14096	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14097	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14098	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14099	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	14100	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14101	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	22.00	1	1.1000	0.9000;
	14102	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14103	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	161.00	1	1.1000	0.9000;
	14104	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14105	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14106	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14107	1	0.0000	0.0000	0.0000	-9.6700	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14108	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14109	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14110	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14111	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14112	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14113	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14114	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14115	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14116	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14117	1	0.0000	0.0000	0.0000	-28.5300	10	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14118	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14119	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14120	1	14.5100	1.6700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14121	1	14.5100	5.0400	0.0000	-4.3000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14122	1	15.0700	5.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14123	1	14.5100	4.2400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14124	1	9.4500	2.9800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14125	1	11.2000	4.3000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14126	1	9.6200	3.7000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14127	1	7.5300	1.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14128	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14129	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14130	1	7.5300	2.7500	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14131	1	10.1900	2.2300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14132	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14133	1	18.9800	4.0300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14134	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14135	1	17.6400	0.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14136	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14137	1	17.6400	2.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14138	1	17.6400	6.5600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14139	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14140	1	7.2000	1.0700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14141	1	0.0000	0.0000	0.0000	-34.8700	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14142	1	13.7600	4.6100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14143	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14144	1	9.9900	2.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14145	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14146	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14147	1	11.0200	4.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14148	1	10.3700	2.5700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14149	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14150	1	9.6900	2.1200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14151	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14152	1	11.9400	1.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14153	1	11.0800	0.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14154	1	11.0800	1.0500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14155	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14156	1	11.0800	2.6200	0.0000	24.8300	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14157	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14158	1	7.1900	1.2300	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14159	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14160	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14161	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14162	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14163	1	7.4500	1.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14164	1	10.9600	2.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14165	1	23.1000	6.8500	0.0000	-52.3600	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14166	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14167	1	12.5600	3.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14168	1	9.6400	3.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14169	1	2.7000	1.2700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14170	1	2.7000	0.9600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14171	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14172	1	2.7000	0.5800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14173	1	26.0900	1.1200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14174	1	23.9900	6.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14175	1	23.9900	3.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14176	1	0.0000	0.0000	0.0000	-37.3800	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14177	1	23.9900	17.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14178	1	0.0000	0.0000	0.0000	67.6500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14179	1	25.3500	5.3900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14180	1	8.8700	3.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14181	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14182	1	8.6800	2.0100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14183	1	6.6800	0.9500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14184	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14185	1	10.7100	3.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14186	1	16.1600	3.2000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14187	1	16.1600	3.0900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14188	1	26.2900	6.1500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14189	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14190	1	0.0000	0.0000	0.0000	87.5600	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14191	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14192	1	16.1600	1.9500	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14193	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14194	1	11.4900	4.9000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14195	1	11.4900	2.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14196	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14197	1	16.5600	3.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14198	1	22.5100	3.8600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14199	1	11.3100	5.9300	0.0000	-2.3100	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14200	1	23.1700	11.5800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14201	1	5.5900	0.9200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14202	1	7.9900	4.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14203	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14204	1	21.6500	12.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14205	1	21.6500	2.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14206	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14207	1	25.4500	5.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14208	1	0.0000	0.0000	0.0000	-211.3400	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14209	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14210	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14211	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14212	1	31.8700	21.1400	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14213	1	26.9400	6.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14214	1	29.1800	7.5800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14215	1	11.4700	3.4100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14216	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14217	1	11.8900	4.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14218	1	11.1000	0.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14219	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14220	1	0.0000	0.0000	0.0000	92.2300	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14221	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14222	1	11.9400	1.7700	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14223	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14224	1	13.8500	3.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14225	1	13.0500	4.2000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14226	1	36.5600	2.7300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14227	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14228	1	13.0500	3.8900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14229	1	13.0500	2.8700	0.0000	-14.2500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14230	1	5.7800	0.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14231	1	19.3900	5.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14232	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14233	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14234	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14235	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14236	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14237	1	13.9600	3.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14238	1	17.2200	6.7400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14239	1	12.8300	3.7800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14240	1	5.1200	2.5600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14241	1	11.0700	4.8400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14242	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14243	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14244	1	15.8300	8.6700	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14245	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14246	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14247	1	9.7300	2.1500	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14248	1	27.7800	8.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14249	1	16.9200	4.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14250	1	16.9200	3.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14251	1	19.1600	14.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14252	1	17.9300	5.0100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14253	1	13.7700	8.7900	0.0000	7.5200	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14254	1	13.0000	1.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14255	1	10.1300	2.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14256	1	9.2300	1.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14257	1	9.2300	4.5900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14258	1	28.2000	8.4100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14259	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14260	1	23.1700	6.7600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14261	1	26.3900	4.8000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14262	1	23.1700	5.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14263	1	8.1500	4.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14264	1	14.0800	3.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14265	1	8.1500	1.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14266	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14267	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14268	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14269	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14270	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14271	1	8.2400	1.2000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14272	1	7.9300	1.9000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14273	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14274	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14275	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14276	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14277	1	8.2700	2.8900	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14278	1	5.0200	1.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14279	1	7.1600	1.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14280	1	6.1000	0.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14281	1	13.2400	3.9000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14282	1	12.5600	4.5600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14283	1	14.1100	3.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14284	1	12.5600	2.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14285	1	21.2900	5.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14286	1	22.9000	3.5000	0.0000	43.3200	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14287	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14288	1	30.8100	18.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14289	1	20.6600	15.6400	0.0000	35.7600	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14290	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14291	1	23.6800	2.8500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14292	1	0.0000	0.0000	0.0000	110.2900	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14293	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14294	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14295	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14296	1	18.5600	3.8000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14297	1	18.5600	2.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14298	1	18.8500	4.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14299	1	11.1600	2.6100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14300	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14301	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14302	1	10.5900	1.9200	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14303	1	11.0300	5.0700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14304	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14305	1	13.6600	1.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14306	1	8.2900	1.0300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14307	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14308	1	8.2900	2.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14309	1	35.7900	4.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14310	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14311	1	17.1000	2.8800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14312	1	17.1000	4.0500	0.0000	45.7500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14313	1	17.1000	5.5700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14314	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14315	1	26.2000	5.8900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14316	1	16.2600	2.0600	0.0000	37.6000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14317	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14318	1	16.2600	5.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14319	1	16.2600	2.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14320	1	17.9600	3.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14321	1	16.9000	2.3200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14322	1	8.9800	1.7600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14323	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14324	1	9.0600	1.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14325	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14326	1	9.0600	2.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14327	1	8.0800	0.6400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14328	1	8.0800	1.5100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14329	1	20.8300	7.4600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14330	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14331	1	5.7600	0.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14332	1	5.7600	0.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14333	1	5.7600	2.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14334	1	18.4300	2.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14335	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14336	1	18.4300	3.9900	0.0000	36.6600	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14337	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14338	1	18.4300	2.9200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14339	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14340	1	18.4300	3.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14341	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14342	1	16.8200	5.7300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14343	1	16.8200	4.4800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14344	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14345	1	16.8200	7.7200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14346	1	30.0300	7.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14347	1	9.9100	2.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14348	1	45.7100	10.3900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14349	1	17.7600	7.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14350	1	17.7600	5.7800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14351	1	35.8500	4.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14352	1	7.9300	4.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14353	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14354	1	14.0700	2.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14355	1	19.8800	0.9000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14356	1	15.5100	1.3600	0.0000	24.0500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14357	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14358	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14359	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14360	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14361	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14362	1	24.3400	6.9500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14363	1	26.6400	6.1000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14364	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14365	1	19.0500	5.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14366	1	16.6700	2.3200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14367	1	43.4600	5.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14368	1	17.5900	0.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14369	1	22.0200	1.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14370	1	21.4800	3.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14371	1	13.6300	2.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14372	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14373	1	11.1300	2.0600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14374	1	11.1300	2.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14375	1	8.8300	1.2400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14376	1	8.8300	3.8500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14377	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14378	1	11.2000	1.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14379	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14380	1	11.2000	5.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14381	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14382	1	24.5400	5.8000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14383	1	13.9500	1.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14384	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14385	1	13.9500	1.2400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14386	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14387	1	14.2600	7.3100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14388	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14389	1	11.0100	6.9900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14390	1	25.0300	5.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14391	1	25.0300	11.5400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14392	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14393	1	25.0300	6.8800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14394	1	25.0300	2.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14395	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14396	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14397	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14398	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14399	1	10.5100	2.5700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14400	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14401	1	10.5100	1.8700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14402	1	10.5100	2.8200	0.0000	7.7200	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14403	1	10.5100	1.4100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14404	1	28.4900	3.7200	0.0000	57.6500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14405	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14406	1	6.6400	1.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14407	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14408	1	6.6400	0.9600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14409	1	6.6400	3.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14410	1	22.7800	9.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14411	1	23.5200	7.2600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14412	1	10.6800	3.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14413	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14414	1	12.1000	3.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14415	1	11.6100	3.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14416	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14417	1	12.1900	6.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14418	1	12.1900	4.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14419	1	12.1900	2.4600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14420	1	22.7700	6.7100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14421	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14422	1	13.9300	5.5400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14423	1	14.0000	14.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14424	1	13.0600	1.3700	0.0000	-8.9200	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14425	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14426	1	17.6900	4.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14427	1	8.5600	1.7000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14428	1	10.5800	0.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14429	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14430	1	6.7600	1.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14431	1	11.7500	2.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14432	1	12.1300	4.5600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14433	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14434	1	11.7500	3.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14435	1	8.7000	0.8600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14436	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14437	1	14.6100	8.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14438	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14439	1	10.1300	3.6700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14440	1	3.3000	0.5300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14441	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14442	1	8.0700	2.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14443	1	10.6100	0.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14444	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14445	1	8.2600	0.4900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14446	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14447	1	6.3300	0.5400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14448	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14449	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14450	1	9.8100	6.5300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14451	1	7.3800	2.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14452	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14453	1	6.1600	1.1800	0.0000	-14.8100	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14454	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14455	1	6.3600	1.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14456	1	6.3300	1.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14457	1	10.3900	1.9100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14458	1	10.3900	2.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14459	1	20.7900	1.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14460	1	30.3300	5.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14461	1	12.0300	1.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14462	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14463	1	12.0300	6.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14464	1	12.0300	3.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14465	1	5.7500	1.2100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14466	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14467	1	6.6700	2.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14468	1	7.6400	3.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14469	1	12.6700	2.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14470	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14471	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14472	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	24.00	1	1.1000	0.9000;
	14473	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	24.00	1	1.1000	0.9000;
	14474	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14475	1	13.6000	3.4600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14476	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14477	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14478	1	12.6700	1.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14479	1	12.6700	6.0900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14480	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14481	1	12.5800	3.5700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14482	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14483	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14484	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14485	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14486	1	15.0800	5.4000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14487	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14488	1	12.5200	4.1600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14489	1	4.4300	0.8800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14490	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14491	1	4.4300	0.5100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14492	1	6.8900	1.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14493	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14494	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14495	1	4.3200	0.7500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14496	1	7.9100	3.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14497	1	6.8700	0.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14498	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14499	1	7.1000	2.1600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14500	1	5.0500	1.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14501	1	3.9800	0.9900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14502	1	3.3200	0.7300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14503	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14504	1	11.0100	5.6500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14505	1	11.4800	2.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14506	1	10.8800	3.2000	0.0000	-5.4400	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14507	1	13.1500	4.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14508	1	8.2000	3.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14509	1	8.2000	1.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14510	1	8.2000	4.6000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14511	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14512	1	8.0500	1.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14513	1	5.7500	1.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14514	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14515	1	7.9600	1.7300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14516	1	2.7400	0.7700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14517	1	2.5800	0.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14518	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14519	1	4.0800	1.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14520	1	2.6200	0.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14521	1	3.4200	1.4900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14522	1	2.1200	0.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14523	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14524	1	6.9800	1.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14525	1	2.9300	0.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14526	1	4.6200	2.0500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14527	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14528	1	7.8200	0.9400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14529	1	9.0900	3.1800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14530	1	9.4100	2.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14531	1	4.3000	0.8800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14532	1	6.4300	2.8900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14533	1	19.1000	6.1600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14534	1	30.1800	8.0700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14535	1	21.2100	8.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14536	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14537	1	19.1000	2.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14538	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14539	1	9.0100	4.4600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14540	1	9.0100	2.3100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14541	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14542	1	9.0100	2.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14543	1	9.0100	0.7700	0.0000	-14.8700	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14544	1	16.9800	4.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14545	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14546	1	19.7600	11.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14547	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14548	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14549	1	16.9800	3.9700	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14550	1	19.1100	3.8800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14551	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14552	1	2.6200	0.4800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14553	1	2.6200	0.9200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14554	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14555	1	4.5800	1.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14556	1	10.2700	2.8000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14557	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14558	1	13.6800	5.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14559	1	10.2700	2.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14560	1	13.0400	2.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14561	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14562	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	100.00	1	1.1000	0.9000;
	14563	1	5.3600	0.5300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14564	1	13.8500	5.1700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14565	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14566	1	1.9600	0.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14567	1	1.9600	0.1600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14568	1	8.0300	1.8500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14569	1	3.6600	1.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14570	1	5.9700	1.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14571	1	2.7700	0.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14572	1	3.3400	0.6100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14573	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14574	1	3.3400	1.7100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14575	1	3.3400	0.5800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14576	1	2.7700	0.9500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14577	1	10.2000	1.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14578	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14579	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14580	1	11.5700	3.2500	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14581	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14582	1	11.2600	4.8000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14583	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14584	1	10.5600	2.7800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14585	1	22.1500	8.3100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14586	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14587	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	100.00	1	1.1000	0.9000;
	14588	1	1.4400	0.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14589	1	7.0700	2.3200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14590	1	7.0700	1.2300	0.0000	-57.1000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14591	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14592	1	7.7100	3.2400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14593	1	4.3000	1.3900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14594	1	8.8800	1.4500	0.0000	-28.9400	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14595	1	7.0100	1.7000	0.0000	0.9900	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14596	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14597	1	3.1200	0.8400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14598	1	9.9900	1.7600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14599	1	10.3300	0.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14600	1	0.0000	0.0000	0.0000	-96.9200	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14601	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14602	1	11.6800	2.6900	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14603	1	2.9100	0.6300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14604	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14605	1	6.7800	1.6400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14606	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14607	1	6.7400	1.9900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14608	1	3.2100	1.1200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14609	1	4.1000	0.9200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14610	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14611	1	2.0500	0.4900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14612	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14613	1	6.3400	0.6900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14614	1	6.3400	0.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14615	1	6.3400	0.4900	0.0000	10.3400	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14616	1	3.4900	0.8600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14617	1	2.5800	0.9800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14618	1	2.3300	0.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14619	1	4.6700	2.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14620	1	2.1000	0.9400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14621	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14622	1	2.8300	1.6300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14623	1	1.0700	0.2300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14624	1	4.8100	1.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14625	1	4.8800	1.1600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14626	1	0.0000	0.0000	0.0000	-73.9000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14627	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14628	1	5.2100	1.2600	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14629	1	0.0000	0.0000	0.0000	-5.3100	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14630	1	3.0300	1.2500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14631	1	2.7000	1.2300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14632	1	0.0000	0.0000	0.0000	-20.4800	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14633	1	3.1400	0.8600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14634	1	2.8300	0.7500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14635	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14636	1	5.0900	1.4900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14637	1	12.9300	6.5600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14638	1	5.7900	1.6000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14639	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14640	1	14.0700	8.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14641	1	5.5700	1.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14642	1	4.9100	0.7400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14643	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14644	1	6.8300	1.5400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14645	1	3.7000	1.0600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14646	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14647	1	4.3500	0.7000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14648	1	4.4400	0.2400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14649	1	4.7800	0.6500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14650	1	0.0000	0.0000	0.0000	-12.6300	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14651	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14652	1	20.2400	8.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14653	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14654	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14655	1	20.2400	2.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14656	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14657	1	20.2400	7.9700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14658	1	20.2400	3.8600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14659	1	18.2500	4.3900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14660	1	19.8900	7.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14661	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14662	1	17.6600	3.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14663	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14664	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14665	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14666	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14667	1	17.6600	2.5100	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14668	1	2.2400	0.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14669	1	2.5100	0.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14670	1	9.0200	0.8500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14671	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14672	1	13.1300	6.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14673	1	9.2600	1.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14674	1	4.2100	1.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14675	1	4.1600	0.7200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14676	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14677	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14678	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14679	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14680	1	3.2900	0.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14681	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14682	1	9.2800	1.7600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14683	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14684	1	9.2800	2.8600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14685	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14686	1	9.2800	2.5700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14687	1	9.2800	3.2700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14688	1	11.0900	2.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14689	1	14.5900	6.0300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14690	1	10.7500	2.2400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14691	1	3.3300	1.5100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14692	1	6.6700	3.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14693	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14694	1	6.2100	1.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14695	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14696	1	9.4900	2.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14697	1	9.4900	1.2000	0.0000	6.9900	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14698	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14699	1	13.2500	2.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14700	1	9.4900	3.1700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14701	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14702	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14703	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14704	1	25.6400	3.5800	0.0000	0.0000	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14705	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14706	1	25.6400	4.1500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14707	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14708	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14709	1	24.1200	13.2800	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14710	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14711	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14712	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	20.00	1	1.1000	0.9000;
	14713	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14714	1	25.6200	7.4600	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14715	1	3.3200	1.7200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14716	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14717	1	3.3200	1.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14718	1	6.5900	1.2800	0.0000	-1.8100	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14719	1	0.0000	0.0000	0.0000	101.9000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14720	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14721	1	18.5200	5.3300	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14722	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14723	1	16.7700	2.9500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14724	1	0.0000	0.0000	0.0000	-10.6200	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14725	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14726	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14727	1	22.2300	4.1800	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14728	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14729	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14730	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14731	1	0.2400	0.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14732	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14733	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14734	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14735	1	16.7700	1.9100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14736	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14737	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14738	1	4.1300	1.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14739	1	4.3600	0.9600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14740	1	4.6200	1.2500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14741	1	4.9100	0.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14742	1	7.3500	0.7700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14743	1	5.1600	2.2100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14744	1	9.6500	3.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14745	1	9.6500	2.8200	0.0000	10.2500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14746	1	10.9000	4.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14747	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14748	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14749	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14750	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14751	1	12.2900	3.9600	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14752	1	3.7200	0.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14753	1	3.2000	0.6700	0.0000	-6.5000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14754	1	2.8000	0.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14755	1	2.6200	1.1000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14756	1	4.2100	1.1000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14757	1	6.1000	0.2100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14758	1	3.2000	0.7000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14759	1	4.0700	1.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14760	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14761	1	3.8200	0.8300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14762	1	11.1800	3.4100	0.0000	-10.1900	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14763	1	11.0800	1.7000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14764	1	11.0800	2.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14765	1	4.4000	1.0900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14766	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14767	1	2.4900	0.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14768	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14769	1	3.3700	0.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14770	1	2.1800	0.3000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14771	1	5.9300	0.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14772	1	3.5500	0.8700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14773	1	4.4900	0.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14774	1	14.0400	3.2600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14775	1	9.3800	0.8800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14776	1	8.8500	1.6700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14777	1	1.9300	0.7800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14778	1	2.3800	0.6700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14779	1	3.0400	0.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14780	1	6.6100	2.6900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14781	1	9.9200	4.5900	0.0000	7.7200	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14782	1	12.2800	1.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14783	1	9.9200	3.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14784	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14785	1	21.6200	2.6800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14786	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14787	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14788	1	6.6200	0.3300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14789	1	4.4700	0.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14790	1	13.4600	5.6200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14791	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14792	1	10.3300	3.4000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14793	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14794	1	6.4800	1.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14795	1	8.8800	4.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14796	1	14.7700	4.8500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14797	1	3.3400	0.7700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14798	1	8.8800	3.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14799	1	12.6800	3.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14800	1	15.2100	4.5100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14801	1	15.4500	5.6500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14802	1	17.9800	5.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14803	1	3.7500	0.4000	0.0000	-11.4500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14804	1	4.2300	0.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14805	1	7.6400	1.6000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14806	1	6.4400	1.0300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14807	1	3.4800	0.1200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14808	1	6.4200	1.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14809	1	7.3800	1.8100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14810	1	4.9300	0.1600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14811	1	4.4000	1.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14812	1	3.4300	0.2700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14813	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14814	1	3.0100	0.7800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14815	1	2.3200	0.9300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14816	1	5.9300	1.5600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14817	1	2.6100	0.9700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14818	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14819	1	3.4900	0.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14820	1	8.8500	7.3000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14821	1	9.9800	1.7300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14822	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14823	1	12.3700	2.2900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14824	1	2.2200	0.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14825	1	1.1100	0.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14826	1	1.2800	0.1500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14827	1	3.6100	0.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14828	1	7.2200	4.7600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14829	1	1.8200	0.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14830	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14831	1	1.8200	0.2500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14832	1	1.8200	0.8500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14833	1	15.9000	4.3000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14834	1	15.9000	4.9800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14835	1	16.1400	5.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14836	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14837	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14838	1	16.1400	3.4400	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14839	1	3.1800	0.6000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14840	1	7.4000	2.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14841	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14842	1	6.7100	1.4100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14843	1	3.5700	0.1400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14844	1	1.5900	0.3900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14845	1	6.0200	1.1400	0.0000	-34.1900	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14846	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14847	1	9.4500	2.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14848	1	4.8400	1.1200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14849	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14850	1	2.2100	0.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14851	1	1.8400	0.1300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14852	1	1.8100	0.5900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14853	1	2.7400	0.7200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14854	1	2.3600	0.5500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14855	1	3.1700	0.7200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14856	1	8.9300	4.0600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14857	1	7.8700	3.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14858	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14859	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14860	1	9.7100	3.4600	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14861	1	8.4200	2.7700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14862	1	5.6100	0.5400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14863	1	6.7100	1.0700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14864	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14865	1	2.6200	0.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14866	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14867	1	0.3000	0.1500	0.0000	0.0000	11	1.000000	0.000000	22.00	1	1.1000	0.9000;
	14868	1	3.1400	0.6200	0.0000	0.0000	11	1.000000	0.000000	22.00	1	1.1000	0.9000;
	14869	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14870	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14871	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14872	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14873	1	25.5800	5.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14874	1	26.6500	4.4600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14875	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14876	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14877	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14878	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14879	1	39.1200	1.5300	0.0000	0.0000	11	1.000000	0.000000	500.00	1	1.1000	0.9000;
	14880	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14881	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14882	1	25.9600	8.1100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14883	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14884	1	0.0000	0.0000	0.0000	-13.1800	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14885	1	14.1500	3.9000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14886	1	17.4900	2.7700	0.0000	4.8100	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14887	1	18.2100	5.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14888	1	0.0000	0.0000	0.0000	-138.6100	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14889	1	1.4700	0.5100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14890	1	14.1500	4.6600	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14891	1	10.1700	1.6500	0.0000	-7.2900	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14892	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14893	1	10.1700	1.3400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14894	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14895	1	9.5600	1.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14896	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14897	1	8.0700	1.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14898	1	9.1100	2.3300	0.0000	-14.3600	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14899	1	3.2400	0.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14900	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14901	1	3.4100	1.0500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14902	1	3.5500	1.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14903	1	5.1200	0.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14904	1	2.8200	0.8900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14905	1	4.1600	0.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14906	1	4.8100	1.7500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14907	1	4.2000	1.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14908	1	3.1900	1.0100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14909	1	3.3000	1.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14910	1	3.0300	1.0500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14911	1	1.3800	0.5500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14912	1	3.1200	0.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14913	1	4.4500	1.7100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14914	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14915	1	1.8800	0.7300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14916	1	2.8800	0.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14917	1	0.0000	0.0000	0.0000	-106.9200	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14918	1	4.6900	0.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14919	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14920	1	4.4100	2.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14921	1	2.8400	0.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14922	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14923	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14924	1	8.6200	1.0300	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14925	1	4.3100	0.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14926	1	11.4300	2.0600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14927	1	11.0600	0.8900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14928	1	12.6800	3.2200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14929	1	5.7100	1.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14930	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14931	1	8.5100	1.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14932	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14933	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14934	1	1.4500	0.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14935	1	11.5100	5.4600	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14936	1	13.7900	5.6400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14937	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14938	1	12.9300	7.4400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14939	1	15.1900	1.4900	0.0000	-6.0500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14940	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14941	1	4.1700	0.8900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14942	1	2.7300	0.2800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14943	1	2.0700	0.4900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14944	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14945	1	3.1900	1.7200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14946	1	4.6300	1.1900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14947	1	5.7000	1.8200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14948	1	7.5700	2.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14949	1	2.8100	0.9500	0.0000	-23.7500	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14950	1	5.0600	1.3500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14951	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14952	1	3.2000	0.7700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14953	1	8.7000	2.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14954	1	1.1100	0.0800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14955	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14956	1	15.1500	7.0400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14957	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14958	1	12.9600	0.6600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14959	1	0.0000	0.0000	0.0000	-82.5800	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14960	1	13.5700	2.3000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14961	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14962	1	8.6200	2.8400	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14963	1	3.3200	0.5800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14964	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14965	1	3.1100	0.6700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14966	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14967	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14968	1	6.8800	0.5000	0.0000	0.0000	11	1.000000	0.000000	13.80	1	1.1000	0.9000;
	14969	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14970	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14971	1	5.6400	1.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14972	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14973	1	5.6400	1.9100	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14974	1	1.5800	0.5200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14975	1	3.8700	0.7200	0.0000	-13.4100	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14976	1	1.8500	0.5000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14977	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14978	1	6.3800	1.0500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14979	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14980	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14981	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14982	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	18.00	1	1.1000	0.9000;
	14983	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	1.00	1	1.1000	0.9000;
	14984	1	11.4000	1.3800	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14985	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	14986	1	5.2400	1.4500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14987	1	5.7500	0.9200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14988	1	0.7100	0.1500	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14989	1	5.6000	1.4700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14990	1	5.6000	1.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14991	1	2.6000	0.7700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14992	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14993	1	2.6700	1.3600	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14994	1	2.6000	0.9400	0.0000	-10.3900	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14995	1	4.3900	1.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14996	1	4.8400	1.0200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14997	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14998	1	4.3900	0.5900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	14999	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15000	1	4.3300	1.2300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15001	1	4.5800	0.7900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15002	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15003	1	4.6500	2.0900	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15004	1	2.8000	0.3800	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15005	1	3.1100	0.4200	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15006	1	1.1600	0.3700	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15007	1	1.1600	0.4300	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
	15008	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	345.00	1	1.1000	0.9000;
	15009	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	161.00	1	1.1000	0.9000;
	15010	1	0.0000	0.0000	0.0000	0.0000	11	1.000000	0.000000	138.00	1	1.1000	0.9000;
