function mpc = case_pjm_scenario_1705_ambitious_goals_no_new_HVDC
% PJM nodal testbed extracted from the BE-TAMU synthetic US grid
% (USATestSystem, Zenodo 4538590), clipped to the HIFLD PJM
% control-area footprint. Impedances in p.u. on 100 MVA base.
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	31947	1	23.6200	1.6600	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	31948	1	7.8100	2.8000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32113	1	24.7300	6.9300	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32114	1	14.7900	4.9100	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32115	1	29.5700	8.3900	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32116	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32117	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32118	1	34.0200	11.2200	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32119	1	34.0200	5.8900	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32120	1	34.0200	15.2000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32121	1	34.0200	6.2900	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32122	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32123	1	35.8800	6.5600	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32124	1	24.0000	10.9100	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32125	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32126	1	35.8800	13.9700	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32127	1	26.4400	13.8900	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32128	1	67.0400	10.7600	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32129	1	40.3400	10.0100	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32130	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32131	1	23.3900	2.6900	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32132	1	29.8700	5.3400	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32133	1	29.8700	4.4800	0.0000	52.9800	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32157	1	14.7900	0.9700	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32161	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32162	1	29.8100	4.2800	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32163	1	27.4900	2.8000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32164	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32165	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32166	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32167	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32168	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32169	1	17.0200	7.2700	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32309	1	0.0000	0.0000	0.0000	108.2200	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32310	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32311	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32312	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32313	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32314	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32315	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32316	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32317	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32318	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32319	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32320	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32321	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32322	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32323	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32324	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32325	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32367	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32368	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	22.00	1	1.1000	0.9000;
	32369	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	22.00	1	1.1000	0.9000;
	32370	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32371	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32372	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32392	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32393	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32394	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32395	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32421	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32422	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32423	2	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32424	1	0.0000	0.0000	0.0000	0.0000	26	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32525	1	17.5300	8.0400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32526	1	15.9600	2.3200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32527	1	15.9600	8.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32528	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32529	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32530	1	15.9600	2.6200	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32531	1	4.0200	2.2400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32533	1	9.3900	1.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32534	1	5.2500	1.6100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32535	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32536	1	11.8500	1.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32537	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32538	1	11.8500	0.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32539	1	11.8500	3.0400	0.0000	22.5700	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32540	1	13.4000	0.4000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32541	1	13.4000	2.5400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32542	1	17.0400	4.2500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32543	1	18.8400	1.1000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32544	1	17.7900	4.3600	0.0000	22.5000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32545	1	16.8100	3.6700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32559	1	21.1800	1.5200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32560	1	21.8000	2.7900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32561	1	21.1800	4.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32562	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32563	1	21.1800	8.6200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32564	1	7.5100	1.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32578	1	10.9500	2.3800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32579	1	10.4500	3.6400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32580	1	9.2100	2.5900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32581	1	35.9600	3.4000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32582	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32583	1	33.0900	6.4100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32584	1	30.4200	2.5900	0.0000	52.9400	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32585	1	30.4200	2.0300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32586	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32587	1	7.0100	0.8500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32589	1	9.5400	1.8300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32592	1	11.0300	2.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32600	1	3.2500	1.0200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32601	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32602	1	8.7700	1.2000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32603	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32604	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	24.00	1	1.1000	0.9000;
	32605	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	24.00	1	1.1000	0.9000;
	32606	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32607	1	9.9800	2.2400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32608	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32609	1	8.7700	3.5500	0.0000	3.2400	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32610	1	3.7900	1.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32611	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32612	1	8.8000	0.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32613	1	4.5500	0.9600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32622	1	16.2900	1.7700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32623	1	25.1000	3.5900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32624	1	22.6300	10.3600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32625	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32626	1	25.1000	14.7400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32627	1	25.1000	7.5400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32628	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32629	1	16.8400	3.1100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32630	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32631	1	27.4100	10.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32632	1	27.4100	4.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32633	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32634	1	27.4100	4.1700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32635	1	27.4100	7.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32636	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32637	1	40.0700	11.0500	0.0000	0.0000	27	1.000000	0.000000	100.00	1	1.1000	0.9000;
	32638	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32639	1	0.0000	0.0000	0.0000	117.3000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32640	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	230.00	1	1.1000	0.9000;
	32641	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32642	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32643	1	40.0700	20.4100	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32644	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32645	1	40.0700	10.9200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32646	1	80.1500	25.5600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32647	1	18.6600	1.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32648	1	18.6600	6.3800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32649	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32650	1	18.6600	8.0500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32653	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32654	1	21.6100	11.6700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32655	1	21.6100	0.2700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32656	1	16.9200	6.9600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32657	1	26.6400	5.8800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32658	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32659	1	18.2200	1.1200	0.0000	176.0700	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32660	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32661	1	20.8600	2.6900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32662	1	11.1700	5.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32663	1	0.0000	0.0000	0.0000	25.8800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32664	1	12.4500	4.6200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32665	1	13.1300	2.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32666	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32667	1	15.9300	3.4600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32668	1	15.9300	3.4500	0.0000	63.7300	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32669	1	19.6500	7.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32670	1	15.9300	9.3100	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32672	1	45.1400	8.1400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32673	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32674	1	41.4500	9.2200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32690	1	18.2700	3.7900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32691	1	18.8000	3.7400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32692	1	20.9700	7.1200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32693	1	18.8000	4.8100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32694	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32695	1	18.8000	5.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32696	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32697	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	230.00	1	1.1000	0.9000;
	32698	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32699	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32700	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32701	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32702	1	32.8200	1.1000	0.0000	0.0000	27	1.000000	0.000000	230.00	1	1.1000	0.9000;
	32703	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32704	1	21.7700	7.0700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32705	1	21.7700	7.8500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32706	1	23.9300	6.9600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32707	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32708	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32709	1	17.3300	5.0900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32710	1	13.2600	13.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32711	1	13.2600	4.4500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32712	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32713	1	8.7000	2.6700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32714	1	26.7600	4.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32717	1	24.3400	6.3100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32718	1	27.1400	6.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32719	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32720	1	5.3900	0.9800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32721	1	5.2600	1.0200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32722	1	11.6500	2.5200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32723	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32724	1	7.0000	0.4100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32725	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32726	1	5.5100	0.8800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32727	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32728	1	11.0500	5.6000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32729	1	9.7100	1.5300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32730	1	9.7100	4.4400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32731	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32732	1	9.7100	3.4300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32733	1	4.6600	0.7400	0.0000	36.8800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32734	1	13.1600	5.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32735	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32736	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32737	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	32738	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32739	1	10.0800	1.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32740	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32741	1	10.0800	2.2400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32742	1	21.9500	7.0500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32743	1	9.7700	2.2500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32744	1	8.2300	1.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32745	1	10.1400	4.5000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32746	1	15.3800	4.6000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32747	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32748	1	22.0100	1.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32749	1	15.3300	0.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32778	1	14.5000	7.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32779	1	7.1800	0.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32780	1	5.4800	1.4300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32781	1	8.1400	1.4900	0.0000	40.8400	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32784	1	37.0200	6.7200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32786	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32787	1	72.4600	11.1500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32797	1	38.4700	9.9200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32798	1	19.3900	5.6200	0.0000	37.3800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32799	1	19.3900	1.0600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32800	1	19.3900	6.4000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32801	1	19.3900	3.3900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32802	1	32.8900	8.3400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32805	1	32.8100	8.7000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32806	1	38.3700	17.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32807	1	19.1000	2.3200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32808	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32809	1	0.0000	0.0000	0.0000	45.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32810	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32811	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32812	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32813	1	20.2200	2.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32814	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32815	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32816	1	19.2500	6.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32884	1	28.3000	2.8200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32885	1	16.4500	1.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32886	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32887	1	22.3800	7.1400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32888	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32889	1	25.4800	5.5700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32890	1	8.2600	1.5100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32891	1	11.5300	4.0300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32892	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32893	1	7.1400	1.5400	0.0000	0.0000	27	1.000000	0.000000	100.00	1	1.1000	0.9000;
	32894	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32895	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32896	1	7.1400	2.5000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32897	1	16.5000	6.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32898	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32899	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32900	1	18.0600	2.5800	0.0000	0.0000	27	1.000000	0.000000	100.00	1	1.1000	0.9000;
	32901	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32902	1	33.7400	2.0600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32903	1	0.0000	0.0000	0.0000	77.3100	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32904	1	35.3000	8.8000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32905	1	20.9200	4.0700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32906	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32907	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32908	1	20.9200	3.3600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32909	1	20.9200	1.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32910	1	0.0000	0.0000	0.0000	101.1000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32911	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	100.00	1	1.1000	0.9000;
	32912	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	32913	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	32914	1	29.0400	9.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32915	1	27.7200	2.5300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32916	1	17.4800	6.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32921	1	7.5700	1.2200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32922	1	13.5900	2.0200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32923	1	15.6400	0.7200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32925	1	19.9400	3.6300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32926	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32927	1	9.2300	2.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32928	1	4.6100	0.7500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32929	1	7.9000	1.0700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32930	1	19.5500	3.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32931	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32932	1	19.4300	5.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32933	1	21.2000	5.1700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32934	1	20.3800	3.3700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32935	1	20.3800	3.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32936	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32937	1	24.5800	13.1300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32938	1	0.0000	0.0000	0.0000	-11.0300	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32939	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32940	1	24.5800	3.2900	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32941	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32942	1	17.5400	2.7900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32943	1	17.6700	1.9500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32944	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32945	1	18.2300	5.5600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32946	1	4.8200	0.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32947	1	10.8800	0.5100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32948	1	8.0800	0.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32949	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32950	1	6.5900	1.5100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32951	1	11.6400	2.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32984	1	33.6800	6.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32985	1	33.6800	7.8900	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32986	1	33.6800	8.3800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32987	1	33.6800	6.7600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32988	1	35.3500	10.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32989	1	35.3500	13.0800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32992	1	21.9300	6.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32993	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32994	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32995	1	21.9300	6.7800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32996	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32997	1	21.9300	3.6600	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	32998	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	32999	1	21.9300	7.3100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33000	1	18.3800	4.4600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33001	1	20.8400	8.7900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33002	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33003	1	20.5300	2.0900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33004	1	22.8200	7.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33005	1	19.1900	4.1700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33006	1	19.1900	5.2300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33007	1	0.3400	0.0900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33008	1	19.1900	1.7600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33009	1	20.1600	10.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33010	1	5.6100	0.6100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33011	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33012	1	6.5000	1.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33013	1	13.8300	4.0800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33014	1	0.1700	0.0500	0.0000	-14.2700	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33015	1	13.6600	1.0400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33016	1	20.2800	4.8000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33021	1	20.1200	4.3100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33022	1	20.1200	5.7600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33023	1	20.1200	1.7200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33024	1	20.1200	1.4400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33025	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33065	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33066	1	6.7400	1.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33067	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33068	1	10.4600	2.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33069	1	7.5200	0.9400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33070	1	15.3100	2.3900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33071	1	14.9900	4.6800	0.0000	22.3900	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33072	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33073	1	14.6800	7.4000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33074	1	21.6400	5.0300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33075	1	17.4600	2.0900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33076	1	17.4600	2.2900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33083	1	28.0700	4.1400	0.0000	93.9700	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33100	1	32.4400	9.0700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33107	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33108	1	19.5800	4.9500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33110	1	39.0600	14.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33113	1	7.2600	1.3800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33114	1	3.3400	1.2300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33115	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33116	1	9.8700	1.7900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33117	1	12.9100	3.2300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33118	1	9.5600	0.9500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33119	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33120	1	9.0700	2.1800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33121	1	6.6100	5.3000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33122	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33123	1	11.5000	4.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33124	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33125	1	7.7700	1.5400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33126	1	10.5200	3.4200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33127	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33128	1	12.0600	2.6700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33129	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33130	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33131	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33132	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33133	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33134	1	15.8000	8.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33135	1	7.0400	0.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33136	1	10.2900	1.2300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33137	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33138	1	12.9300	1.6000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33139	1	10.6000	1.0300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33140	1	0.0000	0.0000	0.0000	26.7400	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33141	1	17.9200	5.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33142	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33143	1	18.6300	2.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33144	1	17.3100	1.9600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33145	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33146	1	11.2900	1.5400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33147	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33148	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33149	1	39.7500	14.0800	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33159	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33160	1	39.7500	3.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33164	1	8.7900	1.5100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33187	1	15.9200	3.3400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33189	1	0.0000	0.0000	0.0000	64.4000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33190	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33191	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33192	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33193	1	24.6900	1.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33194	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33195	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33196	1	28.8800	7.5400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33197	1	23.8300	3.6300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33198	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33199	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33200	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33201	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33202	1	11.3100	4.1400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33203	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33204	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33205	1	6.1800	0.4600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33206	1	6.1800	0.6000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33207	1	18.8400	2.9400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33208	1	18.8400	2.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33209	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33210	1	0.7000	0.2000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33211	1	18.8400	4.5300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33212	1	13.3700	1.1000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33213	1	15.6600	5.6800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33214	1	15.5200	4.8500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33215	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33216	1	15.5200	2.4300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33217	1	3.7200	0.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33218	1	3.7200	1.0400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33219	1	4.3000	0.4500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33220	1	7.9900	2.3600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33221	1	0.0000	0.0000	0.0000	23.4200	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33222	1	4.3000	1.3100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33223	1	14.7000	6.8800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33224	1	14.4200	2.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33225	1	28.7200	5.1100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33226	1	9.8200	3.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33227	1	9.8200	1.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33228	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33229	1	9.8200	1.4800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33252	1	24.3700	5.0800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33253	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33254	1	24.3700	0.8000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33255	1	24.3700	18.3500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33256	1	24.5600	5.6300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33257	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33258	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33259	1	5.0500	1.1900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33260	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33261	1	6.9700	0.4600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33262	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33263	1	6.2000	1.0600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33264	1	6.5200	1.3900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33265	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33266	1	4.7200	0.8100	0.0000	11.1800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33267	1	3.0400	0.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33268	1	18.2100	5.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33269	1	11.0600	1.6000	0.0000	30.9100	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33270	1	3.2900	0.2900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33271	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33272	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	230.00	1	1.1000	0.9000;
	33273	1	20.3200	5.1700	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33274	1	16.2200	4.4200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33275	1	16.2200	2.3900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33276	1	9.3200	4.5600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33277	1	7.1600	0.9400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33278	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33279	1	5.4600	0.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33280	1	7.4700	2.4900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33281	1	17.6700	2.9300	0.0000	-2.0900	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33282	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33289	1	41.2900	10.1400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33290	1	38.6500	16.0500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33291	1	38.6500	12.1000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33292	1	38.6500	1.5100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33293	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33294	1	38.6500	3.4700	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33298	1	0.6900	0.3000	0.0000	60.4000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33299	1	6.4100	1.7600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33300	1	6.4100	0.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33301	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33302	1	11.9400	3.0700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33304	1	23.6300	2.0800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33305	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33310	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33311	1	7.2500	2.0300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33312	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33313	1	6.2900	1.5000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33314	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33315	1	7.0500	2.4500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33316	1	13.8300	10.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33319	1	8.9300	1.8800	0.0000	28.6800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33331	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33332	1	9.9500	1.7500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33333	1	3.6900	0.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33334	1	7.8100	1.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33335	1	17.7700	2.7500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33351	1	22.9200	4.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33353	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33354	1	9.1700	3.3900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33355	1	12.7100	5.3000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33356	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33357	1	4.4800	2.3200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33368	1	10.7800	5.0500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33369	1	3.8800	1.0900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33370	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33371	1	11.6100	2.0800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33372	1	23.6800	7.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33451	1	38.1300	17.3300	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33515	1	40.6000	11.7000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33516	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33519	1	40.6000	17.4500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33523	1	22.4600	10.5800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33527	1	9.9700	2.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33528	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33529	1	9.8500	4.7200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33530	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33531	1	7.4500	1.0300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33532	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33533	1	6.4900	2.4000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33534	1	17.0300	1.1100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33535	1	11.5200	2.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33536	1	0.0000	0.0000	0.0000	-9.8600	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33537	1	22.6300	5.2000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33538	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33539	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33540	1	11.5000	1.7200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33541	1	9.0600	2.8800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33542	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33543	1	42.4500	7.1400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33544	1	25.9400	0.2200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33545	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33546	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	100.00	1	1.1000	0.9000;
	33547	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33548	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33549	1	25.9400	16.7500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33550	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33551	1	42.0000	6.9600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33552	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33553	1	17.4000	5.0800	0.0000	143.1200	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33554	1	0.0000	0.0000	0.0000	18.9600	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33555	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	100.00	1	1.1000	0.9000;
	33556	1	8.1200	3.1100	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33557	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33558	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33559	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33560	1	39.0400	15.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33561	1	78.0700	6.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33562	1	39.0400	26.2900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33563	1	31.3800	15.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33564	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33565	1	26.8600	4.7700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33566	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33567	1	26.8600	9.1600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33568	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33569	1	32.1500	7.0500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33570	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33571	1	22.4800	5.4500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33572	1	20.9200	2.1600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33573	1	37.4300	11.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33574	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33575	1	20.9200	15.9000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33576	1	16.0300	6.1700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33577	1	23.8000	8.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33578	1	0.0000	0.0000	0.0000	18.3600	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33579	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33580	1	34.9000	6.4900	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33581	1	19.4000	5.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33582	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33583	1	10.7300	2.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33584	1	8.5900	2.5600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33585	1	19.5400	1.8200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33586	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33587	1	11.4000	1.3800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33590	1	17.2200	4.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33591	1	27.5800	1.5600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33592	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33593	1	15.0500	3.9700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33594	1	29.5700	5.2000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33595	1	29.5700	4.9100	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33596	1	29.5700	1.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33597	1	29.5700	2.9200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33598	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33599	1	5.7100	2.5200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33602	1	14.6100	3.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33603	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33604	1	6.7700	2.0900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33605	1	24.7700	16.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33606	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33607	1	17.9800	13.6800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33608	1	10.1700	2.8600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33609	1	7.3300	1.9800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33610	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33611	1	7.3300	1.1800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33612	1	10.7200	2.1500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33613	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33614	1	15.6800	7.9900	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33615	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33616	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33617	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33618	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33619	1	19.5900	4.1200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33620	1	17.7000	7.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33621	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33622	1	8.8600	1.0200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33623	1	6.1100	0.6500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33624	1	8.9300	1.4200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33626	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33627	1	6.2400	1.8200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33628	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33629	1	5.0200	1.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33630	1	10.8800	2.5700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33631	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33632	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33633	1	15.0000	5.2000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33634	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33635	1	10.0100	3.0400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33636	1	11.1100	1.4200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33637	1	4.4500	0.5100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33638	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33639	1	16.5600	5.2200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33640	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33641	1	21.6900	3.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33642	1	14.6500	9.9400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33643	1	3.0300	1.2600	0.0000	10.1700	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33644	1	6.0500	1.9200	0.0000	13.2500	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33645	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33646	1	10.5000	3.1500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33647	1	20.9900	4.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33648	1	10.6000	1.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33649	1	9.5300	2.2100	0.0000	25.1100	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33650	1	24.1500	3.1700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33651	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33673	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33674	1	44.7500	3.7100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33675	1	44.7500	15.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33677	1	4.1900	1.1200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33678	1	16.0100	3.9100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33679	1	17.6300	4.5300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33680	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33681	1	16.0100	8.9600	0.0000	12.7600	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33682	1	16.5100	1.5600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33683	1	17.9700	5.7000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33684	1	22.6700	8.8600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33685	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33686	1	12.2100	3.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33687	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33688	1	4.9400	1.9800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33689	1	11.0600	3.7000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33690	1	12.4900	3.8500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33691	1	14.7100	4.7700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33704	1	10.3200	0.4600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33705	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33706	1	12.8100	4.4400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33707	1	10.5400	2.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33708	1	9.0000	7.4900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33709	1	7.8700	2.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33710	1	19.0200	7.5000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33711	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33712	1	21.4400	4.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33713	1	19.0200	4.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33730	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33731	1	4.3600	1.4800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33732	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33733	1	13.8200	4.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33734	1	10.2100	1.9200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33735	1	10.9200	1.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33736	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33737	1	5.4600	2.8700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33739	1	6.1700	1.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33740	1	6.3500	2.1000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33741	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33742	1	6.7300	1.0600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33747	1	18.5500	3.3400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33748	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33749	1	18.5500	5.1200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33750	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33758	1	6.1400	1.1300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33759	1	0.0000	0.0000	0.0000	34.7800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33760	1	9.3100	2.4500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33761	1	8.8400	2.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33762	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33763	1	0.6700	0.1000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33764	1	8.8400	2.1500	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33765	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33766	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33767	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33768	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33769	1	14.1400	3.1000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33770	1	11.6600	5.3500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33771	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33772	1	20.7900	2.3400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33773	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33775	1	20.0900	2.4400	0.0000	88.8800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33776	1	19.3800	4.3700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33778	1	7.3500	2.1000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33779	1	7.3500	2.2800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33780	1	7.3500	2.3900	0.0000	38.7200	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33781	1	9.8600	6.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33797	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33798	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33799	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33800	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33801	1	31.2300	7.1300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33802	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33803	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33804	1	32.2900	5.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33805	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33806	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33807	1	56.6300	14.6400	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33808	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33809	1	4.9400	1.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33810	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33811	1	6.9700	1.4400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33812	1	10.8800	4.1000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33823	1	7.2100	1.6100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33824	1	16.0100	4.9800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33825	1	19.1500	3.9500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33826	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33827	1	7.1200	2.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33828	1	15.0500	4.2600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33829	1	10.8900	0.9900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33830	1	6.0100	1.8800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33831	1	14.4600	5.1200	0.0000	12.9600	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33832	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33833	1	14.9900	5.7300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33834	1	16.9400	5.3400	0.0000	12.6900	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33835	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33836	1	11.0100	1.4700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33837	1	9.1700	1.2500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33838	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33839	1	14.9400	5.7600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33840	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33841	1	4.0100	1.0200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33842	1	13.2800	2.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33843	1	14.9800	3.0800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33844	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33845	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33846	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33847	1	46.7100	9.5000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33848	1	33.6600	4.7000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33849	1	26.4100	4.7500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33850	1	4.2700	1.5000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33851	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33852	1	10.8200	3.6700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33853	1	8.9600	3.5000	0.0000	34.7200	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33854	1	7.3800	0.9500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33855	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33856	1	13.8500	0.8800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33857	1	7.8800	1.6900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33858	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33859	1	7.8800	3.6100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33860	1	7.8800	3.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33861	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33862	1	11.6900	3.4300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33863	1	5.3400	1.4000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33864	1	2.0900	0.5200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33865	1	4.2700	1.8200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33866	1	7.8100	3.6200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33867	1	8.7900	3.2000	0.0000	27.5800	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33868	1	7.8100	1.1200	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33869	1	7.0600	1.4100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33870	1	7.0600	1.0100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33871	1	7.0600	2.1700	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33872	1	17.6400	10.6300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33873	1	4.2700	0.4900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33874	1	17.6400	1.5500	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33875	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33876	1	17.6400	4.3400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33877	1	17.6400	9.8100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33878	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33879	1	0.0000	0.0000	0.0000	122.6100	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33880	1	24.0200	3.8900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33881	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33882	1	22.9500	7.6300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33883	1	22.9500	8.9300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33884	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33885	1	22.9500	1.6600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33886	1	20.4100	4.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33887	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33888	1	12.4300	4.5600	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33889	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33890	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	1.00	1	1.1000	0.9000;
	33891	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33892	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33893	1	13.9400	2.2900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33894	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33895	1	4.2000	0.9100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33896	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33897	1	6.7900	2.3300	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33898	1	7.9000	3.7900	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33901	1	30.9400	4.2100	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33902	1	28.1000	8.6000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33903	1	28.1000	2.6400	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33904	1	6.8400	2.1800	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33905	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33907	1	6.8400	0.7600	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33936	1	6.5900	0.8000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33954	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33955	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	230.00	1	1.1000	0.9000;
	33956	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33957	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33958	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	20.00	1	1.1000	0.9000;
	33959	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	22.00	1	1.1000	0.9000;
	33960	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33961	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	33962	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33963	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33964	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33965	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	33966	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33967	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	22.00	1	1.1000	0.9000;
	33968	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33969	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.20	1	1.1000	0.9000;
	33970	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33971	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	33972	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	33973	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34001	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34002	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	230.00	1	1.1000	0.9000;
	34003	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	34004	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34005	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34006	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34007	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34008	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34022	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34023	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34024	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34025	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	34026	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34027	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34028	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34029	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34030	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34057	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34058	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34059	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	24.00	1	1.1000	0.9000;
	34060	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34061	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.20	1	1.1000	0.9000;
	34062	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34063	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34071	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34072	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34073	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34107	1	0.0000	0.0000	0.0000	-118.5800	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34108	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34109	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34110	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34111	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34112	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34122	1	0.0000	0.0000	0.0000	-514.3100	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34123	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34124	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	34125	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	18.00	1	1.1000	0.9000;
	34126	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34127	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34156	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34157	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34167	1	0.0000	0.0000	0.0000	-79.0600	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34168	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34169	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34170	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34171	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34172	2	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	22.00	1	1.1000	0.9000;
	34173	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34174	1	0.0000	0.0000	0.0000	0.0000	27	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34187	1	8.5700	4.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34188	1	7.2100	2.2300	0.0000	-3.1300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34189	1	6.2200	2.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34190	1	15.5600	9.1200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34191	1	14.1900	3.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34192	1	15.5900	7.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34193	1	14.5800	3.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34194	1	14.5800	4.1100	0.0000	24.0900	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34195	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34196	1	15.3100	5.9500	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34197	1	14.5800	1.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34198	1	4.7100	0.8300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34199	1	3.3100	1.2200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34200	1	2.7600	0.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34201	1	2.6600	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34202	1	8.5900	1.8200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34203	1	9.9100	5.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34204	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34205	1	7.6600	1.9600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34206	1	3.2600	0.9100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34207	1	1.5500	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34208	1	7.4100	0.9700	0.0000	30.7000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34209	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34210	1	7.4100	0.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34211	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34212	1	7.4100	0.9100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34213	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34214	1	9.1300	2.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34215	1	9.1300	0.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34216	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34217	1	9.1300	4.9800	0.0000	27.4700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34218	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34219	1	3.9700	0.7700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34220	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34221	1	3.9700	0.6100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34222	1	3.9700	0.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34223	1	14.1300	1.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34224	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34225	1	14.1300	1.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34226	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34227	1	14.1300	7.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34228	1	10.6300	5.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34229	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34230	1	10.6300	2.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34231	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34232	1	10.6300	0.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34233	1	8.0000	1.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34234	1	8.0000	1.3000	0.0000	21.3100	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34235	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34236	1	8.0000	3.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34237	1	0.0000	0.0000	0.0000	-3.5400	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34238	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34239	1	14.4300	2.7700	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34240	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34241	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34242	1	14.4300	4.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34243	1	14.4300	1.9000	0.0000	162.2300	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34244	1	12.4200	2.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34245	1	12.4200	3.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34246	1	12.4200	3.8200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34247	1	14.4700	4.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34248	1	14.4700	4.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34249	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34250	1	14.4700	4.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34251	1	14.4700	3.0500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34252	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34253	1	11.8700	2.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34254	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34255	1	11.8700	7.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34256	1	11.8700	3.9900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34257	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34258	1	7.4700	2.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34259	1	7.3500	2.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34260	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34261	1	7.3500	1.6400	0.0000	69.2000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34262	1	2.9500	0.9000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34263	1	3.4400	0.7700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34264	1	9.7100	2.4500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34265	1	10.6500	3.9300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34266	1	11.4000	3.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34267	1	2.9700	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34268	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34269	1	7.1800	1.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34270	1	4.2400	0.9200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34271	1	5.4400	0.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34272	1	2.7600	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34273	1	2.6100	0.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34274	1	2.8300	0.8500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34275	1	3.7100	0.4500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34276	1	4.8000	1.2400	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34277	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34278	1	5.0300	0.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34279	1	3.7900	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34280	1	2.3600	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34281	1	2.8000	1.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34282	1	3.0600	0.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34283	1	2.6100	0.9800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34284	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34285	1	0.0000	0.0000	0.0000	-16.0700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34286	1	3.5500	0.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34287	1	1.6500	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34288	1	4.3200	1.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34289	1	2.4400	0.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34290	1	2.7200	1.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34291	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34292	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34293	1	2.9500	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34294	1	3.4100	0.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34295	1	1.7700	0.2100	0.0000	-2.9300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34296	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34297	1	3.1800	1.0100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34298	1	1.6600	0.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34299	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34300	1	1.6500	0.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34301	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34302	1	2.9100	1.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34303	1	3.3700	0.5400	0.0000	-49.3600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34304	1	5.1100	4.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34305	1	2.0300	0.8500	0.0000	2.0400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34306	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34307	1	3.1600	1.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34308	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34309	1	4.8300	0.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34310	2	10.6100	2.2800	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34311	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34312	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	100.00	1	1.1000	0.9000;
	34313	1	1.5100	0.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34314	1	2.3900	0.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34315	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34316	1	2.4600	1.9600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34317	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34318	1	6.5500	0.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34319	1	6.5500	1.9300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34320	1	6.5500	1.7600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34321	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34322	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	34323	1	16.3200	3.6700	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34324	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34325	1	16.1300	3.1100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34326	1	16.1300	9.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34327	1	21.0500	3.7400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34328	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34329	1	10.7200	3.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34330	1	8.3300	1.0900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34331	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34332	1	8.3300	1.9100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34333	1	31.8200	6.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34334	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34335	1	31.8200	11.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34336	1	0.0000	0.0000	0.0000	2.8500	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34337	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34338	1	31.8200	8.6900	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34339	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34340	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	100.00	1	1.1000	0.9000;
	34341	1	32.3300	19.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34342	1	12.4900	1.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34343	1	12.4900	1.2600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34344	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34345	1	12.4900	2.0700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34346	1	4.9700	1.2600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34347	1	4.9700	0.4800	0.0000	2.6600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34348	1	5.8300	2.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34349	1	5.0100	2.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34350	1	5.0100	0.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34351	1	5.0100	3.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34352	1	1.5400	0.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34353	1	1.5400	0.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34354	1	17.2300	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34355	1	2.7500	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34356	1	17.2300	3.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34357	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34358	1	17.2300	2.6000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	34359	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	24.00	1	1.1000	0.9000;
	34360	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34361	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34362	1	17.2300	3.7900	0.0000	23.3800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34363	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34364	1	7.6800	2.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34365	1	11.9300	4.6100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34366	1	9.8100	2.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34367	1	13.3200	4.0200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34368	1	6.6600	1.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34369	1	13.1400	3.6900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34370	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34371	1	12.1700	3.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34372	1	12.1700	3.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34373	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34374	1	12.1700	5.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34375	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34376	1	15.3300	5.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34377	1	15.3300	3.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34378	1	15.3300	4.5300	0.0000	38.7100	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34379	1	15.3300	6.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34380	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34381	1	3.9300	0.6100	0.0000	0.0000	28	1.000000	0.000000	100.00	1	1.1000	0.9000;
	34382	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34383	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34384	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34385	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34386	1	1.9700	0.3600	0.0000	0.0000	28	1.000000	0.000000	100.00	1	1.1000	0.9000;
	34387	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34388	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34389	1	9.2300	2.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34390	1	9.9400	1.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34391	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34392	1	9.2300	1.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34393	1	4.4500	0.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34394	1	5.9900	2.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34395	1	4.4500	0.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34396	1	2.5200	0.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34397	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34398	1	1.8500	0.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34399	1	1.7300	0.5000	0.0000	-7.7700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34400	1	2.0800	0.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34401	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34402	1	2.4300	0.6400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34403	1	5.9500	0.9900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34404	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34405	1	6.3800	0.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34406	1	0.0000	0.0000	0.0000	0.2900	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34407	1	5.3200	2.7400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34408	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34409	1	4.4900	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34410	1	4.3400	0.9200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34411	1	2.2100	0.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34412	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34413	1	2.6400	0.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34414	1	1.9600	0.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34415	1	2.3300	0.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34416	1	4.5500	1.8200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34417	1	0.0000	0.0000	0.0000	-6.3800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34418	1	2.7700	0.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34419	1	6.0000	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34420	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34421	1	5.7200	1.6200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34422	1	5.7200	2.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34423	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34424	1	2.7600	1.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34425	1	3.2600	0.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34426	1	1.7800	0.2300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34427	1	2.7300	1.2200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34428	1	2.2800	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34429	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34430	1	4.2900	1.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34431	1	1.3100	0.3500	0.0000	-6.4000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34432	1	4.9500	1.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34433	1	6.8400	0.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34434	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34435	1	4.2200	1.1400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34436	1	7.6100	3.5200	0.0000	16.2300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34437	1	6.9100	1.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34438	1	8.1100	1.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34439	1	4.2100	1.7600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34440	1	4.8700	2.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34441	1	4.7800	1.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34442	1	3.6800	0.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34443	1	6.7000	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34444	1	3.2100	1.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34445	1	2.4500	1.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34446	1	2.8000	0.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34447	1	1.8300	0.4900	0.0000	-5.3000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34448	1	10.0800	2.9700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34449	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34450	1	9.3400	1.2400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34451	1	8.4200	1.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34452	1	2.1700	0.8500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34453	1	4.1300	1.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34454	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34455	1	2.8800	1.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34456	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34457	1	2.9300	0.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34458	1	2.6300	0.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34459	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34460	1	3.4800	0.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34461	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34462	1	4.1300	1.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34463	1	7.5900	2.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34464	1	6.8400	1.8300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34465	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34466	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34467	1	7.3000	1.9100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34468	1	6.8400	0.5800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34469	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34470	1	4.5200	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34471	1	12.8200	3.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34472	1	11.7600	9.0400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34473	1	12.3600	2.9900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34474	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34475	1	4.1900	0.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34476	1	4.5900	1.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34477	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34478	1	5.1800	0.7400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34479	1	2.6800	0.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34480	1	2.1100	0.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34481	1	2.5400	0.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34482	1	4.3000	1.7600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34483	1	1.8500	0.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34484	1	1.3400	0.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34485	1	1.6500	0.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34486	1	5.2700	2.4500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34487	1	6.1900	1.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34488	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34489	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34490	1	6.7000	0.6300	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34491	1	4.0700	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34492	1	15.2300	1.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34493	1	16.8200	3.4400	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34494	1	14.2800	3.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34495	1	2.6600	0.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34496	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34497	1	3.0900	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34498	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34499	1	3.0900	0.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34500	1	2.9700	1.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34501	1	3.9000	0.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34502	1	6.1900	1.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34503	1	6.1900	2.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34504	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34505	1	6.1900	1.9900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34506	1	5.3100	0.8000	0.0000	-11.2800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34507	1	5.3100	2.1300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34508	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34509	1	6.3000	3.1800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34510	1	1.8500	0.2600	0.0000	-2.3500	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34511	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34512	1	3.0500	1.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34513	1	2.0100	0.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34514	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34515	1	1.8400	0.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34516	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34517	1	9.0100	1.2300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34518	1	10.4300	0.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34519	1	11.1900	2.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34520	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34521	1	2.7400	0.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34522	1	1.7700	0.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34523	1	1.2700	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34524	1	1.7800	0.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34525	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34526	1	2.6600	0.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34527	1	3.3000	1.1300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34528	1	2.6600	0.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34529	1	6.5000	1.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34530	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34531	1	8.7500	2.1200	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34532	1	5.6200	2.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34533	1	1.8600	0.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34534	1	3.9000	1.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34535	1	3.9300	1.1100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34536	1	1.8800	0.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34537	1	5.1500	2.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34538	1	5.1500	1.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34539	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34540	1	5.1500	2.2700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34541	1	5.5900	1.3500	0.0000	6.6000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34542	1	8.8900	5.8300	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34543	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34544	1	5.5900	2.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34545	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34546	1	5.1600	2.8300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34547	1	3.4300	1.0200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34548	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34549	1	1.6800	0.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34550	1	1.6800	0.0900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34551	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34552	1	1.6800	0.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34553	1	2.0800	0.3800	0.0000	-7.9300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34554	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34555	1	1.8300	0.6400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34556	1	2.9100	0.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34557	1	4.1200	1.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34558	1	2.9300	0.1100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34559	1	1.7100	0.2200	0.0000	-4.6200	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34560	1	2.5000	0.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34561	1	8.6800	1.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34562	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34563	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34564	1	7.0500	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34565	1	7.9000	4.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34566	1	0.4800	0.1500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34567	1	2.1500	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34568	1	2.4800	0.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34569	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34570	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34571	1	2.1500	0.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34572	1	4.8400	1.9500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34573	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34574	1	6.4900	1.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34575	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34576	1	4.8400	0.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34577	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34578	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	34579	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	34580	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34581	1	6.1400	0.0200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34582	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34583	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34584	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	100.00	1	1.1000	0.9000;
	34585	1	6.1400	0.6100	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34586	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34587	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34588	1	6.1400	2.6400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34589	1	3.1100	0.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34590	1	1.1000	0.3400	0.0000	8.6600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34591	1	2.2500	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34592	1	2.0100	0.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34593	1	1.6800	0.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34594	1	1.6800	0.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34595	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34596	1	8.2900	4.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34597	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34598	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34599	1	6.4900	2.2400	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34600	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34601	1	7.1900	1.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34602	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34603	1	3.7300	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34604	1	24.0300	6.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34605	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34606	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34607	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34608	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34609	1	25.3400	2.6600	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34610	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34611	1	25.0400	7.9500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34612	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34613	1	23.1200	0.6000	0.0000	-15.4100	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34614	1	32.4200	13.9000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34615	1	30.6100	5.2600	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34616	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34617	1	30.6100	4.9900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34618	1	32.2800	4.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34619	1	7.5400	2.0500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34620	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34621	1	4.4400	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34622	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34623	1	3.8200	0.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34624	1	5.0100	0.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34625	1	5.1700	0.6700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34626	1	2.8800	1.0400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34627	1	2.5200	0.2500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34628	1	7.0700	0.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34629	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34630	1	5.2600	1.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34631	1	8.2500	1.5800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34632	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34633	1	5.6300	1.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34634	1	6.3200	1.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34635	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34636	1	9.2900	2.9800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34637	1	7.6000	1.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34638	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34639	1	3.0300	0.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34640	1	3.8500	0.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34641	1	2.5700	1.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34642	1	3.9400	1.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34643	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34644	1	3.0500	1.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34645	1	0.0000	0.0000	0.0000	-2.9300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34646	1	3.0500	0.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34647	1	1.0600	0.0700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34648	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34649	1	3.3900	0.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34650	1	8.1500	1.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34651	1	8.1500	2.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34652	1	8.1500	5.2600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34653	1	9.1800	0.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34654	1	12.5800	1.9100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34655	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34656	1	10.6200	1.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34657	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34658	1	2.2600	0.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34659	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34660	1	2.2600	0.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34661	1	1.0600	0.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34662	1	2.2600	1.2400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34663	1	12.6000	2.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34664	1	12.6000	3.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34665	1	14.0400	1.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34666	1	12.6000	1.2600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34667	1	14.5600	2.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34668	1	12.7800	7.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34669	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34670	1	14.6800	3.6100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34671	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34672	1	8.0800	2.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34673	1	0.0000	0.0000	0.0000	56.3400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34674	1	6.1800	2.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34675	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34676	1	6.1800	1.8200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34677	1	1.4400	0.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34678	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34679	1	1.4400	0.7500	0.0000	58.4800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34680	1	2.7400	1.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34681	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34682	1	1.0000	0.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34683	1	2.7400	0.9000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34684	1	4.2900	1.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34685	1	8.3700	3.6700	0.0000	0.0900	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34686	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34687	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34688	1	6.0100	1.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34689	1	12.1000	3.2500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34690	1	5.2400	0.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34691	1	2.3800	0.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34692	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34693	1	2.9400	0.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34694	1	5.8400	0.9700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34695	1	2.7300	1.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34696	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34697	1	11.1600	3.1500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34698	1	11.1600	4.6900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34699	1	11.1600	1.5400	0.0000	36.0300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34700	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34701	1	11.1600	0.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34702	1	7.0200	2.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34703	1	7.0200	0.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34704	1	9.3900	3.2400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34705	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34706	1	15.0800	4.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34707	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34708	1	8.6600	2.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34709	1	6.3300	2.2400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34710	1	6.8400	1.2600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34711	1	6.3900	0.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34712	1	29.1500	5.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34713	1	13.1800	8.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34714	1	13.1800	8.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34715	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34716	1	10.6700	2.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34717	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34718	1	10.6700	5.6100	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34719	1	10.7300	3.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34720	1	14.6900	3.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34721	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34722	1	14.6900	2.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34723	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34724	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34725	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34726	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34727	1	14.6900	3.1600	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34728	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34729	1	13.2600	3.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34730	1	15.9900	1.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34731	1	13.2600	4.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34732	1	14.3500	2.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34733	1	14.3500	4.5200	0.0000	10.5300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34734	1	14.3500	4.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34735	1	6.0000	0.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34736	1	6.0000	0.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34737	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34738	1	6.0000	1.7000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34739	1	9.8300	2.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34740	1	9.8300	2.0100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34741	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34742	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34743	1	9.8300	3.6900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34744	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34745	1	11.5400	7.9800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34746	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34747	1	11.5400	2.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34748	1	11.5400	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34749	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34750	1	4.9800	0.0500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34751	1	3.0400	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34752	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34753	1	2.1600	0.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34754	1	10.4500	3.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34755	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34756	1	8.4600	2.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34757	1	17.8200	1.6400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34758	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34759	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34760	1	19.1700	4.8900	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34761	1	0.0000	0.0000	0.0000	34.5400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34762	1	18.7300	4.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34763	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34764	1	17.8200	4.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34765	1	3.5400	1.0200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34766	1	2.6600	0.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34767	1	2.6000	0.9000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34768	1	2.0300	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34769	1	9.5500	1.8300	0.0000	17.3400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34770	1	10.1700	4.1100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34771	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34772	1	10.0900	0.9000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34773	1	4.7800	0.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34774	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34775	1	3.7000	1.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34776	1	4.6800	1.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34777	1	0.4500	0.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34778	1	3.4400	0.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34779	1	3.4400	2.6000	0.0000	-4.1900	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34780	1	4.5500	1.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34781	1	4.0200	0.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34782	1	1.7300	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34783	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34784	1	3.4700	2.0900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34785	1	1.8200	0.4200	0.0000	-10.6800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34786	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34787	1	2.1800	0.8500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34788	1	2.1800	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34789	1	6.4200	0.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34790	1	4.2700	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34791	1	2.8700	1.2500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34792	1	6.4700	1.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34793	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34794	1	5.6300	1.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34795	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34796	1	2.8100	0.9500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34797	1	1.9400	0.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34798	1	3.0300	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34799	1	6.5300	2.4500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34800	1	6.2700	1.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34801	1	0.0000	0.0000	0.0000	-35.7200	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34802	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34803	1	7.1100	2.2500	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34804	1	2.1600	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34805	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34806	1	1.8100	0.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34807	1	5.3700	1.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34808	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34809	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34810	1	2.3700	0.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34811	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34812	1	3.6100	1.2500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34813	1	2.8200	0.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34814	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34815	1	4.4200	1.7200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34816	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34817	1	3.0700	0.1200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34818	1	4.2800	1.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34819	1	3.8900	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34820	1	4.8800	0.2700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34821	1	12.1500	3.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34822	1	11.2100	2.6600	0.0000	8.9400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34823	1	10.9900	1.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34824	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34825	1	2.5800	0.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34826	1	4.8100	1.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34827	1	0.0000	0.0000	0.0000	8.9100	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34828	1	3.4600	1.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34829	1	5.1900	2.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34830	1	6.8500	3.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34831	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34832	1	3.0000	0.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34833	1	2.8200	0.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34834	1	2.0700	1.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34835	1	4.1500	0.9900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34836	1	14.7900	0.7600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34837	1	13.0200	4.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34838	1	11.9800	5.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34839	1	15.8400	3.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34840	1	8.7100	2.1200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34841	1	8.7100	6.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34842	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34843	1	11.2000	1.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34844	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34845	1	4.5100	0.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34846	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34847	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	100.00	1	1.1000	0.9000;
	34848	1	1.7300	0.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34849	1	4.4900	1.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34850	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34851	1	1.6500	0.6200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34852	1	4.0100	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34853	1	2.3000	1.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34854	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34855	1	2.3000	0.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34856	1	0.7200	0.2400	0.0000	4.7200	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34857	1	2.3000	1.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34858	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34859	1	16.2100	3.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34860	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34861	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34862	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34863	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34864	1	16.2100	3.0200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34865	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34866	1	2.1800	0.7600	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34867	1	16.2100	3.9700	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34868	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34869	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34870	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34871	1	16.2100	4.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34872	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34873	1	3.4900	0.9200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34874	1	4.2000	1.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34875	1	4.5600	2.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34876	1	4.1500	0.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34877	1	2.0200	0.9500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34878	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34879	1	3.8000	0.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34880	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34881	1	5.6100	0.7000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34882	1	1.5400	0.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34883	1	1.5400	0.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34884	1	8.9600	2.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34885	1	10.2200	3.6200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34886	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34887	1	8.9600	3.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34888	1	5.8700	0.3100	0.0000	-14.9600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34889	1	2.9800	0.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34890	1	5.4100	2.2300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34891	1	3.3600	1.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34892	1	2.9500	2.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34893	1	5.1200	0.9500	0.0000	11.5500	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34894	1	2.6100	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34895	1	1.0800	0.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34896	1	1.8300	0.1400	0.0000	1.5400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34897	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34898	1	2.4500	0.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34899	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34900	1	3.5600	0.7000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34901	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34902	1	3.0500	1.2700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34903	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34904	1	5.0400	0.8500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34905	1	0.0000	0.0000	0.0000	3.7400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34906	1	1.9200	0.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34907	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34908	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34909	1	5.6000	1.0400	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34910	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34911	1	4.9200	2.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34912	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34913	1	6.3200	1.0100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34914	1	5.1500	0.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34915	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34916	1	2.3300	0.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34917	1	2.2900	0.5500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34918	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34919	1	19.1600	3.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34920	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34921	1	16.3000	4.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34922	1	15.3800	11.7000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34923	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34924	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34925	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	34926	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	34927	1	16.9500	4.6100	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34928	1	2.9200	0.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34929	1	3.0300	1.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34930	1	1.7600	0.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34931	1	0.0000	0.0000	0.0000	11.9600	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34932	1	23.6400	4.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34933	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34934	1	0.0000	0.0000	0.0000	0.4100	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34935	1	23.1100	8.0900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34936	1	22.5200	2.9700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34937	1	22.5200	0.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34938	1	6.5400	1.9400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34939	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34940	1	3.9900	0.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34941	1	6.5000	2.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34942	1	4.8600	0.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34943	1	4.2700	0.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34944	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34945	1	0.8800	0.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34946	1	1.7600	0.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34947	1	6.1700	1.5500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34948	1	2.7500	0.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34949	1	6.1700	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34950	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34951	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34952	1	6.1700	3.2700	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34953	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34954	1	2.2700	0.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34955	1	4.5400	1.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34956	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34957	1	3.7600	0.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34958	1	1.5700	0.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34959	1	0.0000	0.0000	0.0000	-8.0800	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34960	1	10.9800	2.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34961	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	34962	1	5.7500	2.2200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34963	1	6.4400	0.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34964	1	2.5400	0.6700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34965	1	1.9100	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34966	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34967	1	2.6600	0.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34968	1	2.8500	0.2200	0.0000	20.3700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34969	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34970	1	3.3600	0.6100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34971	1	3.3600	1.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34972	1	3.1600	1.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34973	1	3.1600	1.1300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34974	1	0.0000	0.0000	0.0000	-0.4500	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34975	1	1.2300	0.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34976	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34977	1	2.6600	0.0900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34978	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34979	1	1.5700	0.7000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34980	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34981	1	2.2200	0.9700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34982	1	2.3000	1.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34983	1	7.6300	0.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34984	1	6.7500	1.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34985	1	6.7500	0.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34986	1	4.0700	0.8500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34987	1	3.3700	0.4500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34988	1	2.5900	1.2300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34989	1	2.5100	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34990	1	2.5100	0.6700	0.0000	4.8400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34991	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34992	1	2.5100	0.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34993	1	17.3500	5.1200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34994	1	15.2900	3.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34995	1	14.5200	4.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34996	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34997	1	14.5200	2.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34998	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	34999	1	28.6900	9.3700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35000	1	29.4700	3.6300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35001	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35002	1	28.6900	15.8700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35003	1	0.0000	0.0000	0.0000	15.6000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35004	1	28.6900	2.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35005	1	22.8600	3.0900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35006	1	21.5900	2.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35007	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35008	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35009	1	0.7700	0.2100	0.0000	0.0000	28	1.000000	0.000000	20.00	1	1.1000	0.9000;
	35010	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35011	1	21.5900	8.2000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35012	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35013	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35014	1	21.5900	4.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35015	1	1.8400	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35016	1	3.3100	1.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35017	1	3.2600	1.7000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35018	1	1.4700	0.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35019	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35020	1	1.4700	0.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35021	1	4.0400	1.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35022	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35023	1	6.2600	2.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35024	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35025	1	5.7000	1.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35026	1	2.4100	1.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35027	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35028	1	2.4100	1.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35029	1	2.7800	1.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35030	1	12.4600	1.4300	0.0000	21.0700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35031	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35032	1	12.4600	1.5200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35033	1	12.4600	1.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35034	1	2.7700	0.3900	0.0000	-2.9400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35035	1	1.9200	0.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35036	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35037	1	1.9200	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35038	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35039	1	4.7000	1.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35040	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35041	1	4.1400	1.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35042	1	9.5600	3.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35043	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35044	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35045	1	2.3200	0.9500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35046	1	1.4600	0.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35047	1	4.2200	1.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35048	1	1.8700	0.6000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35049	1	1.8700	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35050	1	2.5300	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35051	1	9.5200	3.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35052	1	9.5200	2.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35053	1	9.5200	4.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35054	1	6.1200	1.2500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35055	1	6.0800	1.6900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35056	1	2.2800	1.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35057	1	1.8600	0.2200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35058	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35059	1	2.1800	0.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35060	1	1.3400	0.2300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35061	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35062	1	1.3400	0.2700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35063	1	1.3400	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35064	1	1.7400	0.6000	0.0000	14.4500	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35065	1	3.6100	1.7700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35066	1	5.8200	2.2200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35067	1	2.5700	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35068	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35069	1	1.9100	0.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35070	1	2.7500	0.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35071	1	0.9900	0.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35072	1	6.0600	0.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35073	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35074	1	7.0400	1.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35075	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35076	1	6.0600	0.8300	0.0000	-34.2700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35077	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35078	1	3.2100	0.9000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35079	1	3.2100	1.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35080	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35081	1	2.3300	1.0400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35082	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35083	1	2.4800	0.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35084	1	1.8000	0.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35085	1	2.2700	1.0700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35086	1	1.5100	0.6600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35087	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35088	1	3.0300	0.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35089	1	4.4800	1.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35090	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35091	1	3.4700	0.9200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35092	1	3.9600	0.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35093	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35094	1	1.8100	0.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35095	1	1.8100	1.2900	0.0000	8.2800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35096	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35097	1	2.8200	0.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35098	1	1.0600	0.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35099	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35100	1	6.9700	2.0900	0.0000	-4.1000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35101	1	6.9700	1.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35102	1	6.9700	2.2500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35103	1	2.5900	0.9100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35104	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35105	1	10.3300	1.5800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35106	1	5.6400	1.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35107	1	1.8100	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35108	1	5.6400	1.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35109	1	2.3400	0.1500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35110	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35111	1	2.4000	0.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35112	1	4.1600	0.7600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35113	1	4.1600	2.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35114	1	4.1600	1.7700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35115	1	4.3600	1.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35116	1	3.5900	2.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35117	1	5.3800	0.8200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35118	1	0.0000	0.0000	0.0000	-1.7400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35119	1	3.8600	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35120	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35121	1	2.2000	0.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35122	1	3.3200	0.6700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35123	1	5.8800	2.4700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35124	1	5.0900	1.1800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35125	1	2.4700	0.2200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35126	1	3.1200	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35127	1	2.4700	0.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35128	1	7.8900	2.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35129	1	7.8900	1.6900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35130	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35131	1	13.3300	5.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35132	1	7.6400	2.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35133	1	12.5200	2.6200	0.0000	9.1700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35134	1	9.6100	2.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35135	1	8.1100	1.2400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35136	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35137	1	12.0000	5.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35138	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35139	1	25.8200	7.9700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35140	1	26.2800	7.3500	0.0000	36.3300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35141	1	25.4200	8.2300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35142	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35143	1	25.3400	6.6900	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35144	1	2.4200	0.7600	0.0000	16.9700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35145	1	0.0000	0.0000	0.0000	-10.7600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35146	1	6.3800	1.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35147	1	4.9100	2.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35148	1	3.9200	1.1800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35149	1	4.9700	0.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35150	1	0.3300	0.1300	0.0000	-1.2400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35151	1	2.4500	0.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35152	1	0.2800	0.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35153	1	3.9400	0.1100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35154	1	3.9400	1.3500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35155	1	7.6500	1.5300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35156	1	4.0200	1.4800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35157	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35158	1	6.1300	0.8300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35159	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35160	1	0.6000	0.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35161	1	6.1300	0.5600	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35162	1	7.1700	3.9600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35163	1	5.9600	1.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35164	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35165	1	2.3900	1.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35166	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35167	1	5.7800	0.3500	0.0000	-4.5300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35168	1	2.4100	0.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35169	1	5.3600	0.6700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35170	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35171	1	4.3700	0.6800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35172	1	4.3700	0.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35173	1	4.3200	2.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35174	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35175	1	6.6800	2.1200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35176	1	2.8900	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35177	1	3.9600	1.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35178	1	0.0800	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35179	1	3.4400	1.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35180	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35181	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35182	1	4.8300	0.2800	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35183	1	2.7000	0.3300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35184	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35185	1	14.4000	1.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35186	1	15.7300	3.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35187	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35188	1	14.9900	0.8800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35189	1	2.6200	0.1400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35190	1	2.3900	0.1500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35191	1	2.7600	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35192	1	2.0100	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35193	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35194	1	2.0700	0.5800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35195	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35196	1	2.8600	0.1000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35197	1	3.6200	1.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35198	1	2.8600	2.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35199	1	3.6100	1.0200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35200	1	3.3300	0.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35201	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35202	1	4.3900	1.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35203	1	3.3300	1.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35204	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35205	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35206	1	1.7700	0.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35207	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35208	1	2.1500	0.2700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35209	1	2.0600	0.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35210	1	2.2800	0.7700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35211	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35212	1	1.6800	0.4200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35213	1	9.3200	1.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35214	1	7.6500	2.0400	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35215	1	0.6900	0.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35216	1	7.6500	1.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35217	1	1.6700	0.5100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35218	1	1.6700	0.4900	0.0000	1.2700	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35219	1	2.3100	0.1900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35220	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35221	1	1.3600	0.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35222	1	2.1700	0.5500	0.0000	-4.3600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35223	1	1.9800	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35224	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35225	1	1.8300	0.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35226	1	4.2900	0.8300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35227	1	4.9200	1.4000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35228	1	4.9200	1.0600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35229	1	4.2600	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35230	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35231	1	2.4200	1.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35232	1	4.4200	1.1100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35233	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35234	1	2.7100	0.5600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35235	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35236	1	4.2700	0.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35237	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35238	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35239	1	8.4100	0.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35240	1	3.2800	1.2600	0.0000	-4.5000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35241	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35242	1	3.5900	0.4400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35243	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35244	1	5.6600	1.9300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35245	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35246	1	1.8700	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35247	1	3.3800	1.0700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35248	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35249	1	1.9000	0.5700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35250	1	0.0000	0.0000	0.0000	-2.7300	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35251	1	1.3400	0.3100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35252	1	1.9500	0.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35253	1	3.0200	0.4500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35254	1	2.1500	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35255	1	2.4400	0.8100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35256	1	3.9700	0.2700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35257	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35258	1	3.9700	1.0100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35259	1	3.9700	1.1200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35260	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35261	1	2.0400	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35262	1	5.1600	2.3200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35263	1	11.6000	1.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35264	1	5.8000	1.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35265	1	2.7500	0.3400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35266	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35267	1	2.7500	0.2000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35268	1	2.2900	0.6200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35269	1	2.2900	0.4100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35270	1	2.2900	1.3800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35271	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35272	1	1.2200	0.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35273	1	6.5500	2.3800	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35274	1	6.5500	1.9800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35275	1	6.5500	3.1800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35276	1	4.9100	1.5800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35277	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35278	1	3.7200	0.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35279	1	3.1800	1.7100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35280	1	1.7700	0.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35281	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35282	1	3.5500	1.0500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35283	1	3.7700	1.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35284	1	4.0000	0.8000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35285	1	2.8900	0.1500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35286	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35287	1	2.6900	0.7900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35288	1	2.8500	0.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35289	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35290	1	2.1800	0.3900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35291	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35292	1	1.5600	0.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35293	1	2.6400	0.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35294	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35295	1	0.9500	0.5900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35296	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35297	1	3.6700	0.6500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35298	1	2.2500	0.3600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35299	1	3.1300	0.8900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35300	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35301	1	1.4000	0.4300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35302	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35303	1	1.4000	0.4900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35304	1	2.5400	0.8600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35305	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35306	1	5.0800	1.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35307	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35308	1	7.2800	3.1400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35309	1	0.8300	0.1500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35310	1	6.2200	1.2100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35311	1	6.2200	2.9800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35312	1	22.2000	2.1700	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35313	1	22.2000	3.5500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35314	1	22.2000	5.6000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35315	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35316	1	22.2000	5.5000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35317	1	12.4100	3.7300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35318	1	12.4100	0.6100	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35319	1	24.5800	8.4800	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35320	1	0.0000	0.0000	0.0000	23.2400	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35321	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35322	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35323	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35324	1	12.4100	7.8400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35325	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35326	1	12.1700	3.9300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35327	1	12.1700	1.8300	0.0000	-9.0600	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35328	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35329	1	8.2700	2.1300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35330	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35331	1	6.0500	0.0800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35332	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35333	1	6.0500	1.9600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35334	1	5.9000	1.2900	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35335	1	5.9000	3.3000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35336	1	5.9000	2.9300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35337	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35338	1	6.2000	2.2800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35339	1	0.0000	0.0000	0.0000	4.5800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35340	1	3.3200	0.7800	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35341	1	6.9600	1.2400	0.0000	-20.6800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35342	1	3.2500	0.5400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35343	1	5.3200	1.7500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35344	1	2.4100	0.5500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35345	1	2.7300	1.0300	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35346	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35347	1	3.3600	1.1300	0.0000	12.4800	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35348	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35349	1	6.0200	2.9500	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35350	1	5.3700	1.9600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35351	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35352	1	4.3900	1.4600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35353	1	5.2100	0.8300	0.0000	-110.8400	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35354	1	6.7100	1.9200	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35355	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35356	1	4.4200	0.6400	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35357	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35358	1	4.3100	1.1600	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35359	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35360	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35361	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35362	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35363	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35364	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35365	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35366	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35367	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35368	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35369	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35370	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35371	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35372	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35373	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35374	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35375	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35376	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35377	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35378	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35379	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35380	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35381	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35382	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35383	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35384	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35385	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35386	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35387	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35388	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35389	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35390	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35391	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35392	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35393	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35394	1	0.0000	0.0000	0.0000	-291.4900	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35395	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35396	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35397	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35398	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35399	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35400	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35401	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35402	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35403	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	22.00	1	1.1000	0.9000;
	35404	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35405	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35406	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	20.00	1	1.1000	0.9000;
	35407	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35408	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35409	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35410	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35411	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35412	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35413	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35414	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35415	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35416	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35417	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35418	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35419	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35420	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35421	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35422	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35423	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35424	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35425	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35426	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35427	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35428	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35429	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35430	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35431	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35432	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35433	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35434	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35435	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35436	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35437	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35438	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	20.00	1	1.1000	0.9000;
	35439	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35440	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35441	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35442	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35443	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35444	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35445	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35446	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35447	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35448	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35449	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35450	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	24.00	1	1.1000	0.9000;
	35451	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35452	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35453	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	22.00	1	1.1000	0.9000;
	35454	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35455	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	24.00	1	1.1000	0.9000;
	35456	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35457	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35458	1	0.0000	0.0000	0.0000	-34.0100	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35459	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35460	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35461	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35462	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35463	1	0.0000	0.0000	0.0000	-249.5700	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35464	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35465	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35466	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35467	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35468	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35469	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35470	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35471	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35472	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35473	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35474	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35475	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35476	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35477	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35478	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35479	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35480	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35481	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35482	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35483	1	0.0000	0.0000	0.0000	-118.7500	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35484	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35485	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35486	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35487	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35488	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35489	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35490	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35491	1	0.0000	0.0000	0.0000	48.0400	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35492	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35493	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	24.00	1	1.1000	0.9000;
	35494	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	24.00	1	1.1000	0.9000;
	35495	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35496	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35497	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35498	1	0.0000	0.0000	0.0000	-30.7900	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35499	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35500	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35501	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35502	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35503	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35504	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35505	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35506	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35507	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35508	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35509	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35510	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35511	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35512	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35513	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35514	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35515	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35516	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35517	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35518	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35519	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35520	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35521	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35522	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35523	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35524	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35525	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35526	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35527	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35528	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35529	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35530	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35531	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35532	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35533	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35534	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35535	1	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35536	2	0.0000	0.0000	0.0000	0.0000	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35537	1	0.0000	0.0000	0.0000	-273.7600	28	1.000000	0.000000	345.00	1	1.1000	0.9000;
	35538	1	5.4600	1.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35539	1	8.2600	2.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35540	1	3.9000	0.3900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35541	1	7.5200	2.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35542	1	18.8200	2.6800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35543	1	8.8700	1.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35544	1	4.9400	2.0300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35545	1	12.1000	4.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35546	1	16.4300	4.3700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35547	1	10.2800	2.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35548	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35549	1	10.5100	4.6900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35550	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35551	1	11.3800	2.1500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35552	1	9.6800	1.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35553	1	23.3700	4.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35554	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35555	1	26.6800	6.4500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35556	1	23.3700	2.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35557	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35558	1	0.0000	0.0000	0.0000	75.3100	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35559	1	27.9400	9.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35560	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35561	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35562	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35563	1	7.9000	1.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35564	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35565	1	10.4500	3.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35566	1	5.8300	0.5000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35567	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35568	1	13.0900	5.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35569	1	8.2600	2.6100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35570	1	9.0200	4.1100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35571	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35572	1	11.5100	3.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35573	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35574	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35575	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35576	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35577	1	11.1400	2.6800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35578	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35579	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35580	1	7.6800	2.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35581	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35582	1	11.5500	1.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35583	1	10.4700	2.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35584	1	8.3400	0.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35585	1	12.6200	3.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35586	1	11.5600	2.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35587	1	11.5600	5.2100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35588	1	0.0000	0.0000	0.0000	100.7800	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35589	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35590	1	15.7000	4.6400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35591	1	12.4200	4.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35592	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35593	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35594	1	12.5600	5.2700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35595	1	14.0800	4.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35596	1	15.4300	1.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35597	1	8.6400	1.7400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35598	1	11.2000	1.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35599	1	9.3200	1.3300	0.0000	27.8600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35600	1	0.0000	0.0000	0.0000	42.8100	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35601	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	35602	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	35603	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35604	1	29.4100	7.1100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35605	1	19.0000	3.3800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35606	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35607	1	8.4200	3.1000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35608	1	16.7700	2.6000	0.0000	18.0600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35609	1	6.9500	4.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35610	1	4.1500	1.3900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35611	1	12.1700	4.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35612	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35613	1	16.6100	8.6800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35614	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35615	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35616	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35617	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35618	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35619	1	10.9500	4.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35620	1	9.4200	0.0800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35621	1	14.6500	2.3900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35622	1	20.6800	5.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35623	1	12.9200	7.3700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35624	1	14.2800	3.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35625	1	4.8800	2.4500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35626	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35627	1	11.2800	3.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35628	1	0.0000	0.0000	0.0000	43.9000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35629	1	11.2800	3.3000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35630	1	11.2800	2.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35631	1	19.1300	3.6300	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35632	1	16.5600	7.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35633	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35634	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35635	1	11.9400	2.1800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35636	1	15.4000	3.3900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35637	1	17.1600	1.4200	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35638	1	16.4900	5.0200	0.0000	-22.2400	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35639	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35640	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35641	1	16.3700	9.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35642	1	16.3700	6.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35643	1	16.3700	3.6200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35644	1	11.0000	5.1500	0.0000	46.4300	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35645	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35646	1	5.5100	2.8700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35647	1	11.6800	1.2100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35648	1	20.3300	2.6800	0.0000	45.9200	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35649	1	9.9100	3.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35650	1	5.6900	0.8500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35651	1	16.9200	5.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35652	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35653	1	8.3100	0.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35654	1	40.2300	9.5000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35655	1	19.1100	2.8100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35656	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35657	1	27.5700	10.1600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35658	1	19.3000	3.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35659	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35660	1	29.5000	11.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35661	1	38.2200	12.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35662	1	30.0800	3.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35663	1	30.0800	6.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35664	1	33.6000	12.9400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35665	1	30.0800	5.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35666	1	19.4700	3.1500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35667	1	38.1800	3.1000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35668	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35669	1	0.0000	0.0000	0.0000	41.3600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35670	1	38.1800	2.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35671	1	38.1800	8.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35672	1	0.0000	0.0000	0.0000	123.2100	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35673	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35674	1	65.0700	13.9600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35675	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35676	1	38.1800	14.6300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35677	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35678	1	28.8300	12.2000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35679	1	28.8300	7.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35680	1	76.1800	10.2300	0.0000	58.0100	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35681	1	28.8300	6.3800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35682	1	10.9900	2.9700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35683	1	10.9900	1.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35684	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35685	1	11.6200	6.3700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35686	1	33.6000	7.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35687	1	0.0000	0.0000	0.0000	33.2300	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35688	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35689	1	44.3800	5.5700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35690	1	28.9500	16.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35691	1	28.9500	7.6800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35692	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35693	1	28.9500	3.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35694	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35695	1	28.9500	2.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35696	1	0.0000	0.0000	0.0000	50.3200	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35697	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35698	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35699	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35700	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35701	1	47.0700	6.3500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35702	1	7.8100	0.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35703	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35704	1	18.5200	6.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35705	1	0.0000	0.0000	0.0000	50.1700	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35706	1	18.5200	6.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35707	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35708	1	21.7600	6.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35709	1	12.6900	2.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35710	1	12.6900	2.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35711	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35712	1	26.8800	11.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35713	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35714	1	26.8800	9.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35715	1	26.8800	20.6500	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35716	1	26.8800	10.8000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35717	1	4.1900	1.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35718	1	10.1600	2.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35719	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35720	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35721	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35722	1	21.7600	3.1200	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35723	1	10.1000	3.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35724	1	7.1200	1.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35725	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35726	1	9.5200	0.5400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35727	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35728	1	9.3400	3.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35729	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35730	1	8.4700	1.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35731	1	13.7700	1.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35732	1	7.6900	1.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35733	1	12.3000	4.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35734	1	11.6100	3.2400	0.0000	61.7800	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35735	1	11.6100	3.4500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35736	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35737	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35738	1	8.9600	1.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35739	1	5.7800	0.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35740	1	8.8100	2.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35741	1	20.9300	7.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35742	1	20.9300	2.6300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35743	1	0.0000	0.0000	0.0000	26.5400	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35744	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35745	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35746	1	43.1100	20.8300	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35747	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35748	1	11.3800	2.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35749	1	16.5700	2.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35750	1	14.3100	3.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35751	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35752	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35753	1	28.6100	8.5900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35754	1	10.9700	2.0300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35755	1	16.2100	10.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35756	1	30.2600	13.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35757	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35758	1	31.3100	4.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35759	1	32.7500	6.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35760	1	0.0000	0.0000	0.0000	59.9300	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35761	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35762	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35763	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35764	1	37.7300	11.0100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35765	1	0.0000	0.0000	0.0000	-24.2500	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35766	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35767	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35768	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35769	1	35.3300	17.9900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35770	1	17.0900	8.5800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35771	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35772	1	16.4900	4.2300	0.0000	30.3100	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35773	1	3.2400	1.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35774	1	3.4900	0.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35775	1	36.8800	11.7600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35776	1	22.6000	11.3400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35777	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35778	1	22.6000	11.1800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35779	1	0.0000	0.0000	0.0000	-85.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35780	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35781	1	44.0400	9.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35782	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35783	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35784	1	17.4700	8.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35785	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35786	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35787	1	12.6500	3.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35788	1	12.6500	7.0400	0.0000	30.8300	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35789	1	24.6100	10.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35790	1	12.8400	5.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35791	1	25.6700	4.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35792	1	33.5000	3.0300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35793	1	13.8300	3.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35794	1	19.0400	2.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35795	1	24.8700	3.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35796	1	6.7600	1.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35797	1	28.2400	8.7300	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35798	1	17.0600	3.4700	0.0000	29.1800	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35799	1	15.5400	3.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35800	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35801	1	21.5700	1.6500	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35802	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35803	1	37.1000	17.4800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35804	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	35805	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35806	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35807	1	39.1700	9.0300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35808	1	22.2100	2.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35809	1	19.5700	2.5000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35810	1	54.2200	11.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35811	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35812	1	32.2700	5.0800	0.0000	63.9000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35813	1	35.5400	4.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35814	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35815	1	12.7000	2.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35816	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35817	1	24.7300	5.1700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35818	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35819	1	14.9200	4.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35820	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35821	1	15.2600	2.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35822	1	14.9200	5.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35823	1	14.7000	3.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35824	1	10.4300	3.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35825	1	10.1300	2.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35826	1	46.1400	14.7200	0.0000	116.9400	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35827	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35828	1	0.0000	0.0000	0.0000	-100.1200	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35829	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35830	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35831	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35832	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35833	1	58.0200	6.5600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35834	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35835	1	40.9700	1.5600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35836	1	29.1900	7.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35837	1	44.8200	7.4200	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35838	1	34.2100	7.3100	0.0000	36.8300	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35839	1	24.5500	2.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35840	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35841	1	21.5000	4.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35842	1	21.9800	2.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35843	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35844	1	8.9100	3.4700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35845	1	8.9100	3.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35846	1	10.5200	3.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35847	1	4.9700	2.1600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35848	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35849	1	6.4400	3.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35850	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35851	1	6.9600	1.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35852	1	6.3400	1.2700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35853	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35854	1	4.3500	0.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35855	1	4.8300	2.6900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35856	1	8.9800	3.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35857	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35858	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35859	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35860	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35861	1	9.3200	2.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35862	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35863	1	10.6400	1.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35864	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35865	1	28.7100	0.9400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35866	1	15.7400	3.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35867	1	16.2000	2.3000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35868	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35869	1	15.2500	3.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35870	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35871	1	15.2500	6.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35872	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35873	1	5.8000	2.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35874	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35875	1	10.4300	1.6200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35876	1	13.0600	3.4900	0.0000	23.7700	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35877	1	13.8100	5.5400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35878	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35879	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35880	1	13.0600	3.7100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35881	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35882	1	13.1200	3.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35883	1	6.1100	0.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35884	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35885	1	7.9000	0.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35886	1	4.5400	0.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35887	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35888	1	8.4500	2.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35889	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35890	1	2.4600	0.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35891	1	7.9400	1.4400	0.0000	51.0100	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35892	1	15.9400	2.0200	0.0000	13.3400	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35893	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35894	1	14.0100	1.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35895	1	13.4800	4.6300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35896	1	13.4800	3.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35897	1	8.9700	3.5600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35898	1	17.0000	2.5500	0.0000	41.1000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35899	1	15.6500	4.3700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35900	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35901	1	12.0600	2.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35902	1	4.5400	0.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35903	1	30.0200	2.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35904	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35905	1	30.0200	7.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35906	1	0.0000	0.0000	0.0000	128.7800	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35907	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35908	1	31.5800	1.7500	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	35909	1	32.9300	10.0500	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35910	1	31.5400	2.3500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35911	1	7.4100	1.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35912	1	11.8300	1.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35913	1	7.8000	0.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35914	1	9.5100	1.1500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35915	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35916	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35917	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35918	1	30.7700	6.1700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35919	1	6.1300	0.5900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35920	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35921	1	13.6500	4.8500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35922	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35923	1	9.0100	2.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35924	1	17.8000	5.3700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35925	1	31.4100	6.8100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35926	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35927	1	19.7700	4.3500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35931	1	8.6800	3.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35932	1	8.3500	0.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35933	1	3.1600	0.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35934	1	12.6800	1.0800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35935	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35936	1	9.7100	1.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35937	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35938	1	5.0000	2.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35939	1	6.5800	2.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35940	1	6.8400	2.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35941	1	9.0400	0.8000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35942	1	6.8400	2.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35943	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35944	1	26.3600	4.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35945	1	30.1000	9.4000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35946	1	26.3600	1.2000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35947	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35948	1	27.3700	6.3500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35949	1	26.3600	11.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35950	1	25.7700	4.8500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35951	1	25.7700	11.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35952	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35953	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35954	1	25.7700	14.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35955	1	42.8600	13.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35956	1	21.4400	2.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35957	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35958	1	21.4400	2.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35959	1	9.4100	2.5400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35960	1	9.4100	3.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35961	1	11.2500	1.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35962	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35963	1	13.4400	1.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35964	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	35965	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	35966	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35967	1	1.1000	0.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35968	1	11.2500	3.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35969	1	0.0000	0.0000	0.0000	96.2500	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35970	1	17.0000	9.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35971	1	16.9300	5.2700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35972	1	16.9300	4.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35973	1	12.1500	3.0800	0.0000	38.2600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35974	1	6.0700	1.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35975	1	22.6200	18.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35976	1	25.0500	6.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35977	1	22.0100	8.1600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35978	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35979	1	21.7800	8.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35980	1	7.7200	2.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35981	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35982	1	26.5900	7.0300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35983	1	26.5900	7.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35984	1	26.5900	4.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35985	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35986	1	26.5900	7.3000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35987	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35988	1	6.6400	0.5200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35989	1	10.5600	0.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35990	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35991	1	12.1500	6.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35992	1	0.0700	0.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35993	1	10.6400	3.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35994	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35995	1	10.6400	1.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35996	1	37.4500	9.0000	0.0000	62.4000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35997	1	31.1600	7.2600	0.0000	-8.0700	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	35998	1	44.0100	9.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	35999	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36000	1	20.5100	4.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36001	1	4.5600	1.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36002	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36003	1	7.0000	1.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36004	1	15.2300	4.6800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36005	1	11.6600	1.8100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36006	1	34.2900	3.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36007	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36008	1	23.1900	6.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36009	1	34.7100	12.0900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36010	1	8.3400	1.6100	0.0000	96.1500	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36011	1	16.2500	4.8500	0.0000	38.8600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36012	1	18.2600	4.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36013	1	19.1200	7.6300	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36014	1	19.1200	5.1500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36015	1	42.9900	16.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36016	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36017	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36018	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36019	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36020	1	32.6400	7.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36021	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36022	1	34.6700	4.8900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36023	1	34.9800	13.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36024	1	32.6400	1.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36025	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36026	1	10.8200	2.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36027	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36028	1	18.9400	5.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36029	1	18.9400	4.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36030	1	18.9400	5.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36031	1	0.0000	0.0000	0.0000	51.1500	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36032	1	18.9400	0.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36033	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36034	1	34.7700	7.3000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36035	1	26.3300	5.7100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36036	1	0.0000	0.0000	0.0000	6.0200	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36037	1	49.5200	4.2800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36038	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36039	1	26.4400	6.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36040	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36041	1	28.4100	4.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36042	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36043	1	28.8300	5.5200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36044	1	43.1300	15.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36045	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36046	1	14.6200	1.9300	0.0000	122.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36047	1	28.4100	7.4500	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36048	1	28.4100	10.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36049	1	6.9800	2.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36050	1	14.8300	3.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36051	1	10.5300	3.5200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36052	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36053	1	17.3800	6.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36054	1	7.9200	1.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36055	1	6.6200	0.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36056	1	11.9400	2.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36057	1	5.2000	0.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36058	1	15.5200	7.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36059	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36060	1	16.8200	1.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36061	1	15.2800	2.1000	0.0000	18.0600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36062	1	0.0000	0.0000	0.0000	61.6300	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36063	1	15.2800	9.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36064	1	1.5400	0.1400	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	36065	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36066	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36067	1	15.5700	2.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36068	1	15.9200	2.0800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36069	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36070	1	15.5700	3.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36071	1	15.5700	4.3700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36072	1	29.5400	0.7300	0.0000	-7.1700	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36073	1	0.0000	0.0000	0.0000	340.5700	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36074	1	17.1200	1.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36075	1	26.3700	1.3100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36076	1	53.9800	5.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36077	1	47.2200	14.1100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36078	1	24.5500	5.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36079	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36080	1	15.9300	2.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36081	1	19.1000	4.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36082	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36083	1	25.4000	9.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36084	1	25.4000	1.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36085	1	32.8000	13.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36086	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36087	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36088	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36089	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36090	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36091	1	25.4000	10.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36092	1	11.2100	2.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36093	1	43.9800	9.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36094	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36095	1	16.8900	5.1800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36096	1	0.0000	0.0000	0.0000	189.3100	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36097	1	16.8900	2.3000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36098	1	16.8900	7.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36099	1	16.8900	1.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36100	1	20.2900	1.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36101	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36102	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36103	1	26.5100	9.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36104	1	26.5100	0.9200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36105	1	26.5100	7.5800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36106	1	26.5100	5.0800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36107	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36108	1	28.0400	6.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36109	1	28.0400	18.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36110	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36111	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36112	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36113	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36114	1	28.0400	5.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36115	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36116	1	28.0400	15.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36117	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36118	1	41.5200	11.1000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36119	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36120	1	21.4200	5.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36121	1	35.2900	2.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36122	1	21.4200	6.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36123	1	13.8700	7.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36124	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36125	1	14.8000	8.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36126	1	54.1600	15.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36127	1	23.4100	2.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36128	1	18.5800	8.1600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36129	1	18.5800	4.3500	0.0000	95.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36130	1	18.5800	3.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36131	1	54.0900	15.8500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36132	1	24.3100	9.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36133	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36134	1	78.8900	10.1900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36135	1	42.0200	17.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36136	1	12.7100	6.2300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36137	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36138	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36139	1	20.8500	3.5000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36140	1	20.8500	8.6100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36141	1	20.9600	3.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36142	1	27.8000	9.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36143	1	32.0200	11.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36144	1	27.8000	9.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36145	1	39.4900	7.1000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36146	1	28.8400	3.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36147	1	57.6800	22.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36148	1	36.7000	9.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36149	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36150	1	31.3200	12.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36151	1	18.6500	3.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36152	1	14.6200	1.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36153	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36154	1	14.9800	2.6100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36155	1	14.9800	3.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36156	1	18.7500	6.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36157	1	18.7500	8.1000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36158	1	28.9100	7.7400	0.0000	101.8100	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36159	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36160	1	66.2100	11.8500	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36161	1	28.9100	1.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36162	1	43.5300	14.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36163	1	43.3900	6.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36164	1	25.0400	8.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36165	1	26.9200	8.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36166	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36167	1	37.4500	6.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36168	1	24.7400	4.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36169	1	18.9700	1.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36170	1	19.0400	2.5900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36171	1	18.9700	5.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36172	1	18.9700	1.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36173	1	52.0800	4.4900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36174	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36175	1	33.3400	7.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36176	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36177	1	33.3400	10.2700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36178	1	32.0200	6.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36179	1	32.0200	21.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36180	1	13.4800	2.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36181	1	0.0000	0.0000	0.0000	-29.5000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36182	1	55.3800	10.9100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36183	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36184	1	48.3500	19.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36185	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36186	1	31.6700	4.6000	0.0000	98.0400	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36187	1	51.0500	15.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36188	1	0.0000	0.0000	0.0000	-3.6600	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36189	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36190	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36191	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36192	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36193	1	75.4100	23.9000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36194	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36195	1	9.1200	1.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36196	1	14.0900	7.9000	0.0000	61.0900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36197	1	14.0900	5.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36198	1	11.3000	1.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36199	1	11.9600	1.5800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36200	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36201	1	11.3000	5.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36202	1	11.4900	3.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36203	1	15.1100	4.4500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36204	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36205	1	11.4900	1.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36206	1	30.6800	10.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36207	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36208	1	0.0000	0.0000	0.0000	159.0400	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36209	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36210	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36211	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36212	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36213	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36214	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36215	1	88.9400	12.1000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36216	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36217	1	47.8000	10.8700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36218	1	44.1700	10.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36219	1	6.3200	0.6200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36220	1	6.3200	0.9400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36221	1	3.1900	0.4400	0.0000	12.8800	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36222	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36223	1	16.6900	8.2600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36224	1	10.3100	3.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36225	1	10.3100	3.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36226	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36227	1	15.4800	5.6400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36228	1	20.8300	3.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36229	1	4.2200	0.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36230	1	9.1600	4.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36231	1	7.3500	3.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36232	1	39.9000	10.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36233	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36234	1	12.0200	4.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36235	1	37.2600	5.2900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36236	1	27.3600	3.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36237	1	27.3600	5.5600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36238	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36239	1	39.4800	10.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36240	1	27.3600	3.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36241	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36242	1	40.0600	5.6100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36243	1	18.0300	2.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36244	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36245	1	43.0500	11.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36246	1	20.8600	5.5600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36247	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36248	1	11.2300	1.4700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36249	1	11.1100	2.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36250	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36251	1	17.8700	9.8000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36252	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36253	1	14.2000	1.8100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36254	1	35.0600	15.5400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36255	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36256	1	26.2300	7.9200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36257	1	19.0100	11.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36258	1	19.0100	8.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36259	1	19.0100	4.3600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36260	1	0.0000	0.0000	0.0000	57.7200	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36261	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36262	1	22.7200	3.8600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36263	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36264	1	20.4700	0.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36265	1	22.7100	9.1000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36266	1	20.4700	8.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36267	1	25.5100	11.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36268	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36269	1	27.3400	5.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36270	1	25.7600	12.8400	0.0000	59.8900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36271	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36272	1	27.3400	17.0900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36273	1	11.8000	2.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36274	1	24.4400	4.1300	0.0000	19.9600	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36275	1	15.8300	1.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36276	1	16.7300	0.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36277	1	15.7500	2.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36278	1	4.4500	1.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36279	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36280	1	8.2300	1.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36281	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36282	1	7.2000	3.6900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36283	1	1.3500	0.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36284	1	4.9400	1.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36285	1	12.2300	5.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36286	1	8.2800	1.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36287	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36288	1	7.3800	2.7000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36289	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36290	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36291	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36292	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36293	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36294	1	18.6900	4.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36295	1	25.0600	8.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36296	1	18.6900	8.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36297	1	18.6900	8.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36298	1	12.1300	3.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36299	1	15.9700	1.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36300	1	15.3400	1.3500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36301	1	28.9300	4.3400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36302	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36303	1	15.3400	3.3500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36304	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36305	1	62.5800	5.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36306	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36307	1	28.0100	12.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36308	1	32.2100	6.6100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36309	1	28.0100	8.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36310	1	15.1100	5.9700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36311	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36312	1	47.2800	10.1600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36313	1	15.1100	15.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36314	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36315	1	20.2900	7.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36316	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36317	1	65.2700	46.6200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36318	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36319	1	31.7900	5.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36320	1	27.9600	8.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36321	1	21.4900	3.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36322	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36323	1	31.9300	2.1100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36324	1	0.0000	0.0000	0.0000	213.7300	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36325	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36326	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36327	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	20.00	1	1.1000	0.9000;
	36328	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36329	1	72.9200	29.8100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36330	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36331	1	30.4400	7.7100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36332	1	19.4000	0.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36333	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36334	1	30.7200	6.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36335	1	30.6800	6.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36336	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36337	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36338	1	34.1500	8.3800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36339	1	13.6000	3.5600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36340	1	2.0600	0.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36341	1	13.6000	1.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36342	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36343	1	15.6600	3.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36344	1	23.0900	2.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36345	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36346	1	19.5500	2.5900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36347	1	25.5100	14.3400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36348	1	23.9900	2.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36349	1	17.0700	3.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36350	1	27.9000	5.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36351	1	56.5500	28.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36352	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36353	1	26.0600	1.6200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36354	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36355	1	26.5600	13.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36356	1	24.7400	11.0500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36357	1	65.1900	8.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36358	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36359	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36360	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36361	1	57.0100	10.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36362	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36363	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36364	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36365	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36366	1	24.7400	3.7600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36367	1	52.6900	21.2800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36368	1	13.7700	5.5700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36369	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36370	1	11.8900	1.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36371	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36372	1	11.8900	2.6300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36373	1	23.1400	7.5900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36374	1	12.4600	2.0600	0.0000	62.6500	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36375	1	12.0700	2.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36376	1	0.1600	0.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36377	1	10.8300	1.3100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36378	1	11.0100	1.3600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36379	1	29.2900	4.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36380	1	13.2800	4.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36381	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36382	1	21.4200	4.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36383	1	45.3700	8.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36384	1	25.0800	6.3000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36385	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36386	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36387	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36388	1	36.0700	7.3500	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36389	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36390	1	15.1300	3.4400	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36391	1	25.0800	12.1600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36392	1	33.0600	7.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36393	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36394	1	18.8600	2.9200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36395	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36396	1	18.8600	5.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36397	1	18.8600	7.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36398	1	18.8600	1.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36399	1	0.2500	0.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36400	1	12.2300	6.7100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36401	1	12.2300	1.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36402	1	12.2800	3.2600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36403	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36404	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36405	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36406	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36407	1	28.4100	12.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36408	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36409	1	7.5700	1.2100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36410	1	11.5800	7.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36411	1	7.1900	5.9900	0.0000	58.7900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36412	1	0.0000	0.0000	0.0000	13.9300	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36413	1	6.1100	2.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36414	1	11.0600	5.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36415	1	7.5100	2.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36416	1	13.9600	3.0400	0.0000	25.0600	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36417	1	16.5500	1.6200	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36418	1	4.2200	0.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36419	1	7.8100	3.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36420	1	9.8300	0.4000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36421	1	6.5100	1.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36422	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36423	1	0.0000	0.0000	0.0000	36.8300	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36424	1	11.1800	1.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36425	1	9.1600	1.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36426	1	0.0000	0.0000	0.0000	-9.9700	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36427	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36428	1	25.8100	5.5900	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36429	1	13.1200	4.1900	0.0000	84.6600	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36430	1	14.9000	2.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36431	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36432	1	14.7100	6.0800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36433	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36434	1	11.1100	3.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36435	1	31.7600	10.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36436	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36437	2	31.7000	7.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36438	1	0.0000	0.0000	0.0000	-130.3900	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36439	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36440	1	31.7000	3.4000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36441	1	31.7000	1.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36442	1	31.7000	7.7900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36443	1	10.9300	5.0100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36444	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36445	1	14.7500	2.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36446	1	10.9300	3.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36447	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36448	1	10.9300	1.7100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36449	1	11.5400	3.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36450	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36451	1	10.4700	1.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36452	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36453	1	10.5600	6.7000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36454	1	8.8500	1.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36455	1	13.0500	2.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36456	1	13.3100	6.0800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36457	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36458	1	13.0500	1.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36459	1	0.0000	0.0000	0.0000	19.2400	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36460	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36461	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36462	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36463	1	20.1100	5.9400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36464	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36465	1	31.4400	4.1100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36466	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36467	1	22.4600	8.3900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36468	1	11.3200	0.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36469	1	18.5500	3.9900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36470	1	7.3500	1.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36471	1	7.6600	1.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36472	1	8.8800	0.5400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36473	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36474	1	10.7800	1.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36475	1	15.3000	4.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36476	1	15.8900	4.1400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36477	1	12.5400	1.1800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36478	1	19.1400	4.5300	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36479	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36480	1	6.8800	1.4800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36481	1	19.9000	1.5000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36482	1	19.9000	6.1000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36483	1	24.9200	5.3600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36484	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36485	1	19.9000	4.1500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36486	1	8.4900	0.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36487	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36488	1	10.2600	3.6800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36489	1	11.5800	0.8300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36490	1	14.8200	1.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36491	1	2.7200	1.0700	0.0000	3.2300	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36492	1	14.8200	4.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36493	1	14.9600	4.6900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36494	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36495	1	0.0000	0.0000	0.0000	37.1400	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36496	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36497	1	14.8200	3.0400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36498	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36499	1	9.5000	7.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36500	1	0.0000	0.0000	0.0000	-33.6700	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36501	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36502	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36503	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	36504	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36505	1	20.0000	4.7600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36506	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36507	1	11.9400	3.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36508	1	2.7700	0.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36509	1	11.9400	3.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36510	1	11.9400	2.6900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36511	1	4.6000	0.8500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36512	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36513	1	16.5400	2.2300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36514	1	12.0800	4.4700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36515	1	12.3200	1.3100	0.0000	31.1300	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36516	1	12.0500	3.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36517	1	20.1700	4.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36518	1	20.2100	3.3700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36519	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36520	1	12.3000	3.1300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36521	1	9.5100	4.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36522	1	7.2500	2.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36523	1	5.6200	0.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36524	1	44.7500	3.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36525	1	0.0000	0.0000	0.0000	57.1400	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36526	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36527	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36528	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	36529	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36530	1	42.4700	9.7000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36531	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36532	1	0.0000	0.0000	0.0000	66.2400	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36533	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36534	1	32.6600	9.1300	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36535	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36536	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36537	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36538	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36539	1	39.8300	19.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36540	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36541	1	32.6600	6.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36542	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36543	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36544	1	17.5300	3.9000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36545	1	13.1800	1.8600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36546	1	17.2800	2.5700	0.0000	36.5400	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36547	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36548	1	18.9700	7.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36549	1	11.1600	4.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36550	1	12.0900	5.2600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36551	1	8.3500	0.9300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36552	1	12.6500	3.4500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36553	1	8.1300	1.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36554	1	6.6800	1.2100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36555	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36556	1	6.4400	4.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36557	1	5.2300	0.6900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36558	1	7.8100	0.5800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36559	1	9.2000	2.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36560	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36561	1	13.1600	1.5200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36562	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36563	1	10.3100	4.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36564	1	4.2700	1.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36565	1	7.6500	1.2300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36566	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36567	1	9.1000	1.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36568	1	16.5200	5.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36569	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36570	1	13.1500	3.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36571	1	13.2600	2.4200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36572	1	12.9800	5.3600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36573	1	7.7700	2.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36574	1	9.6500	2.7500	0.0000	50.4900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36575	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36576	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36577	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36578	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36579	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36580	1	5.5900	0.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36581	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36582	1	5.5100	1.1200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36583	1	11.6400	1.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36584	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36585	1	14.6900	4.9200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36586	1	15.2800	3.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36587	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36588	1	21.3400	16.4400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36589	1	0.0000	0.0000	0.0000	92.3800	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36590	1	15.2800	4.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36591	1	19.0400	6.6700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36592	1	22.1400	2.7300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36593	1	19.8700	5.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36594	1	17.2400	4.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36595	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36596	1	25.1200	9.8900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36597	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36598	1	26.9000	4.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36599	1	25.1900	12.6100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36600	1	24.0600	3.5800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36601	1	24.0600	5.5200	0.0000	67.5800	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36602	1	24.0600	12.5600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36603	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36604	1	16.2000	2.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36605	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36606	1	3.6600	1.9000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36607	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36608	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36609	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36610	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36611	1	9.7900	2.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36612	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36613	1	6.6200	2.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36614	1	12.3600	3.2100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36615	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36616	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36617	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36618	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36619	1	9.6900	2.4800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36620	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36621	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36622	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36623	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	20.00	1	1.1000	0.9000;
	36624	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36625	1	35.3500	17.7800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36626	1	36.3800	10.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36627	1	15.6600	4.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36628	1	1.1300	0.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36629	1	11.5400	3.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36630	1	23.2100	3.6200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36631	1	22.1100	0.3400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36632	1	10.4400	6.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36633	1	12.9800	2.7000	0.0000	110.5500	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36634	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36635	1	48.1800	12.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36636	1	9.8900	3.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36637	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36638	1	33.2300	4.8100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36639	1	27.4600	10.2700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36640	1	26.2300	6.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36641	1	15.8900	1.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36642	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36643	1	56.2500	7.7800	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36644	1	33.8800	4.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36645	1	22.6600	6.5300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36646	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36647	1	0.0000	0.0000	0.0000	76.0200	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36648	1	42.9400	5.1300	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36649	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36650	1	41.2100	10.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36651	1	32.4400	13.4700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36652	1	49.0500	27.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36653	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36654	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36655	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36656	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36657	1	34.4600	12.6600	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36658	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36659	1	17.7300	12.6300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36660	1	17.7300	2.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36661	1	28.1200	10.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36662	1	29.7000	3.8400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36663	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36664	1	12.4500	3.5600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36665	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36666	1	60.7600	24.3400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36667	1	20.5200	1.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36668	1	20.5200	5.7400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36669	1	21.6100	9.6400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36670	1	25.2000	3.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36671	1	25.2000	4.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36672	1	25.2000	2.5900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36673	1	25.2000	2.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36674	1	8.0300	2.7800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36675	1	32.6600	11.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36676	1	16.3300	3.1600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36677	1	16.3300	3.1700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36678	1	11.7300	3.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36679	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36680	1	13.9700	2.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36681	1	16.2500	2.4400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36682	1	7.2300	1.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36683	1	12.0600	1.4700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36684	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36685	1	9.8200	7.4300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36686	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36687	1	14.1800	2.9500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36688	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36689	1	10.3000	5.2200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36690	1	9.9800	4.8200	0.0000	72.3900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36691	1	7.7600	0.9700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36692	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36693	1	13.9300	6.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36694	1	12.3800	2.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36695	1	7.2300	2.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36696	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36697	1	4.1700	0.7200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36698	1	9.5800	1.9900	0.0000	36.3400	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36699	1	0.1500	0.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36700	1	9.5800	3.2500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36701	1	9.5800	3.7000	0.0000	53.2100	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36702	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36703	1	8.7600	1.3600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36704	1	6.4300	1.5900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36705	1	12.2700	4.0800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36706	1	31.4700	0.8900	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36707	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36708	1	30.4900	12.8700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36709	1	32.3300	10.7100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36710	1	32.7600	14.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36711	1	30.4900	8.9800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36712	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36713	1	3.8900	1.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36714	1	11.5400	7.0900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36715	1	22.9600	3.0700	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36716	1	9.6900	2.5200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36717	1	6.1500	1.7700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36718	1	9.7700	2.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36719	1	19.9600	5.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36720	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36721	1	4.1000	3.5500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36722	1	3.8800	1.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36723	1	3.8800	1.3700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36724	1	10.5500	4.2800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36725	1	12.2100	4.1300	0.0000	-3.1900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36726	1	12.2100	2.8100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36727	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36728	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36729	1	18.6400	4.8000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36730	1	10.2700	2.1100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36731	1	13.9900	3.5000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36732	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36733	1	13.1600	1.3400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36734	1	13.1900	2.8400	0.0000	69.1400	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36735	1	13.1600	7.6100	0.0000	0.8500	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36736	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36737	1	7.7200	0.9600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36738	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36739	1	15.3500	2.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36740	1	10.7500	0.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36741	1	11.5100	3.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36742	1	10.7500	2.3200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36743	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36744	1	10.7500	3.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36745	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36746	1	8.0100	1.4600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36747	1	7.2600	3.1100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36748	1	6.3000	1.9400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36749	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36750	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36751	1	6.0300	1.0200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36752	1	5.9700	0.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36753	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36754	1	5.5900	1.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36755	1	13.6700	4.8500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36756	1	20.7000	7.1600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36757	1	20.7000	4.3000	0.0000	45.9400	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36758	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36759	1	20.7000	1.8200	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36760	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36761	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36762	1	26.9800	9.3100	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36763	1	18.8500	1.0700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36764	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36765	1	21.3800	3.8700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36766	1	14.9100	8.7500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36767	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36768	1	14.5000	5.0400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36769	1	20.3300	6.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36770	1	6.0800	0.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36771	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36772	1	12.7300	7.9100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36773	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36774	1	12.7300	1.1900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36775	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36776	1	12.8700	2.3300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36777	1	12.7300	1.8800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36778	1	17.3700	4.0600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36779	1	24.5500	4.3800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36780	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36781	1	20.8500	2.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36782	1	20.2200	5.6500	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36783	1	13.2300	3.6600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36784	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36785	1	7.5100	0.4900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36786	1	41.3200	18.2300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36787	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36788	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36789	1	46.2100	10.2400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36790	1	0.0000	0.0000	0.0000	60.3900	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36791	1	30.8300	4.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36792	1	25.6900	2.2400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36793	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36794	1	35.3100	12.4100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36795	1	27.7400	8.5100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36796	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36797	1	43.3600	10.7900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36798	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36799	1	27.7400	7.8700	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36800	1	31.8000	12.2900	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36801	1	16.1300	2.2000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36802	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36803	1	16.1700	3.7600	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36804	1	10.3500	3.3800	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36805	1	9.0900	2.6300	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36806	1	0.0000	0.0000	0.0000	57.1600	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36807	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36808	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36809	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36810	1	25.5400	8.1300	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36811	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36812	1	7.4200	1.5400	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36813	1	19.0300	3.4000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36814	1	22.1400	6.0400	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36815	1	19.0300	6.0100	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36816	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36817	1	23.5900	2.6000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36818	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36819	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36820	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36821	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36822	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36823	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36824	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36825	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36826	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36827	1	0.0000	0.0000	0.0000	-808.6800	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36828	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	345.00	1	1.1000	0.9000;
	36829	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36830	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36831	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36832	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36833	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36834	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36835	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36836	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	36837	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36838	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36839	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36840	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36841	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36842	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36843	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36844	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36845	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36846	1	0.0000	0.0000	0.0000	220.7000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36847	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36848	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36849	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36850	1	0.0000	0.0000	0.0000	66.8300	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36851	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36852	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36853	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36854	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36855	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36856	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36857	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36858	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36859	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36860	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36861	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36862	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36863	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36864	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36865	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36866	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36867	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36868	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36869	1	0.0000	0.0000	0.0000	-381.9700	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36870	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36871	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36872	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	20.00	1	1.1000	0.9000;
	36873	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36874	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36875	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36876	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36877	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36878	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	345.00	1	1.1000	0.9000;
	36879	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36880	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36881	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36882	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36883	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	36884	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	345.00	1	1.1000	0.9000;
	36885	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36886	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36887	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36888	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36889	1	0.0000	0.0000	0.0000	-992.5100	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36890	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	345.00	1	1.1000	0.9000;
	36891	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36892	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36893	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36894	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36895	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36896	1	0.0000	0.0000	0.0000	-233.0700	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36897	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36898	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	20.00	1	1.1000	0.9000;
	36899	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36900	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	36901	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36902	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36903	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	20.00	1	1.1000	0.9000;
	36904	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36905	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36906	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36907	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36908	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36909	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36910	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36911	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36912	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36913	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36914	1	0.0000	0.0000	0.0000	-159.4700	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36915	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	345.00	1	1.1000	0.9000;
	36916	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36917	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	36918	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36919	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	20.00	1	1.1000	0.9000;
	36920	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36921	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36922	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36923	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36924	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	345.00	1	1.1000	0.9000;
	36925	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36926	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36927	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36928	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36929	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36930	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36931	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36932	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36933	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36934	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36935	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36936	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36937	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36938	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36939	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36940	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36941	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36942	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36943	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36944	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36945	1	0.0000	0.0000	0.0000	-104.2700	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36946	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36947	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36948	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36949	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36950	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36951	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36952	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36953	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36954	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36955	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36956	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36957	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36958	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36959	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36960	1	0.0000	0.0000	0.0000	-386.7900	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36961	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36962	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	36963	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36964	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36965	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36966	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36967	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36968	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36969	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36970	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	36971	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36972	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36973	1	0.0000	0.0000	0.0000	87.6500	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36974	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36975	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36976	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36977	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36978	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36979	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	36980	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36981	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36982	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36983	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36984	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36985	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36986	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36987	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36988	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36989	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36990	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36991	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36992	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36993	1	0.0000	0.0000	0.0000	279.0600	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36994	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36995	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	36996	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	36997	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	36998	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	36999	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37000	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37001	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37002	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37003	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37004	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37005	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37006	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37007	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37008	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37009	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37010	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37011	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37012	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37013	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37014	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37015	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37016	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37017	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37018	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37019	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37020	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37021	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37022	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37023	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	37024	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37025	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37026	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37027	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37028	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37029	1	0.0000	0.0000	0.0000	-352.0200	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37030	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37031	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37032	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37033	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37034	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37035	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	37036	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37037	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37038	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37039	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37040	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37041	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37042	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37043	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37044	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37045	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37046	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37047	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37048	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37049	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37050	1	0.0000	0.0000	0.0000	-228.4200	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37051	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37052	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37053	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37054	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37055	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37056	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37057	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37058	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37059	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37060	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37061	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37062	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37063	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37064	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37065	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37066	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37067	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37068	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37069	1	0.0000	0.0000	0.0000	53.8300	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37070	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37071	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37072	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37073	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37074	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37075	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37076	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37077	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37078	1	0.0000	0.0000	0.0000	-415.7500	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37079	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37080	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37081	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37082	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	37083	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37084	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37085	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37086	1	0.0000	0.0000	0.0000	-45.6100	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37087	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37088	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37089	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37090	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37091	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37092	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37093	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37094	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37095	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37096	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37097	1	0.0000	0.0000	0.0000	22.9100	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37098	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37099	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	22.00	1	1.1000	0.9000;
	37100	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37101	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37102	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37103	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37104	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37105	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37106	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37107	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37108	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37109	1	0.0000	0.0000	0.0000	-51.4600	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37110	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37111	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37112	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37113	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37114	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37115	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37116	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	24.00	1	1.1000	0.9000;
	37117	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37118	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.20	1	1.1000	0.9000;
	37119	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37120	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37121	1	0.0000	0.0000	0.0000	129.7900	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37122	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37123	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37124	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37125	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37126	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37127	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37128	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37129	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37130	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37131	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37132	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37133	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37134	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37135	1	0.0000	0.0000	0.0000	12.9100	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37136	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37137	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37138	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37139	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37140	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37141	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37142	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37143	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37144	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37145	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37146	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37147	1	0.0000	0.0000	0.0000	-512.1400	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37148	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37149	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37150	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37151	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37152	2	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37153	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37154	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37155	1	0.0000	0.0000	0.0000	0.0000	29	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37156	1	15.4100	3.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37157	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37158	1	10.3500	2.5300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37159	1	13.8500	4.2900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37160	1	6.1500	1.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37161	1	9.4400	5.2000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37162	1	7.0000	1.1000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37163	1	6.4600	4.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37164	1	5.6900	1.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37165	1	14.7300	1.9900	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37166	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37167	1	12.8200	4.8700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37168	1	11.8700	2.9200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37169	1	11.5900	0.7400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37170	1	8.8800	1.4700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37171	1	10.8100	2.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37172	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37173	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37174	1	21.9600	3.0800	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37175	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37176	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37177	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37178	1	11.1600	2.8200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37179	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37180	1	11.1600	3.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37181	1	0.0000	0.0000	0.0000	78.0300	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37182	1	17.3300	4.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37183	1	24.1600	3.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37184	1	19.6000	10.6000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37185	1	17.8300	0.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37186	1	15.5700	4.6700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37187	1	0.0000	0.0000	0.0000	-74.3300	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37188	1	30.9900	10.0300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37189	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37190	1	15.4200	7.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37191	1	10.7900	4.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37192	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37193	1	25.8100	6.1100	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37194	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37195	1	10.1900	0.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37196	1	10.8200	2.6300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37197	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37198	1	10.1900	3.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37199	1	5.7600	1.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37200	1	4.5600	1.4300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37201	1	0.0000	0.0000	0.0000	7.1300	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37202	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37203	1	22.5200	6.0800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37204	1	34.9600	11.4500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37205	1	22.8800	5.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37206	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37207	1	22.1600	4.4200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37208	1	15.2400	2.7000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37209	1	10.0700	0.5600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37210	1	4.9600	1.5600	0.0000	24.3400	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37211	1	9.2600	6.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37212	1	36.2300	22.4200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37213	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37214	1	17.5400	4.0500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37215	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37216	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37217	1	30.6100	14.9200	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37218	1	22.5000	0.1600	0.0000	81.5600	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37219	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37220	1	11.2800	4.1600	0.0000	26.8200	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37221	1	8.0200	1.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37222	1	5.7500	1.2500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37223	1	14.4000	3.0400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37224	1	17.6000	2.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37225	1	32.2900	11.9700	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37226	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37227	1	29.9700	4.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37228	1	0.0000	0.0000	0.0000	112.1500	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37229	1	36.8700	10.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37230	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37231	1	32.2900	3.9900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37232	1	7.0900	3.5400	0.0000	7.4300	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37233	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37234	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37235	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37236	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37237	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37238	1	11.5500	1.9500	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37239	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37240	1	24.4200	9.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37242	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37243	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37244	1	27.5800	7.6500	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37245	1	25.2400	12.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37246	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37247	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37248	1	14.3600	4.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37249	1	11.4100	2.3300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37251	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37252	1	11.4100	0.4300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37253	1	13.6800	2.7900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37254	1	19.9700	3.6800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37255	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37256	1	16.7300	8.5400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37257	1	8.4100	1.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37258	1	9.8400	2.5300	0.0000	24.1100	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37259	1	9.8400	7.4800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37260	1	7.2000	3.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37261	1	5.9700	1.9300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37262	1	20.1500	6.3600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37263	1	27.3500	6.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37264	1	27.2400	19.5000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37265	1	13.9900	7.0400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37266	1	19.1200	4.0500	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37267	1	12.5600	9.5500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37268	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37269	1	9.5000	2.2900	0.0000	25.1200	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37270	1	12.5800	2.3900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37271	1	0.0000	0.0000	0.0000	39.3100	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37272	1	16.7900	5.6900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37273	1	6.4300	1.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37274	1	12.8400	4.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37275	1	26.0200	9.2300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37276	1	14.0300	1.3700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37277	1	8.8200	1.9400	0.0000	40.5600	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37278	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37279	1	28.6300	6.1400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37280	1	24.1800	3.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37281	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37282	1	24.1800	1.8100	0.0000	45.5500	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37283	1	24.3100	11.6400	0.0000	78.7500	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37284	1	9.2600	2.3700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37285	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37286	1	13.8800	1.9900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37287	1	0.0000	0.0000	0.0000	-2.0400	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37288	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37289	1	29.9600	17.1600	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37290	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37291	1	16.0600	3.2800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37292	1	0.0000	0.0000	0.0000	-99.4800	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37293	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37294	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37295	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37296	1	22.1300	2.0900	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37297	1	17.5200	6.0800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37298	1	17.7800	4.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37299	1	13.2300	4.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37300	1	6.6300	1.9500	0.0000	23.1500	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37301	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37302	1	12.9000	3.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37303	1	8.9800	1.9500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37304	1	11.7600	0.3000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37305	1	6.5500	1.5000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37306	1	25.0100	1.3000	0.0000	82.3700	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37307	1	12.5100	2.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37308	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37309	1	20.3300	3.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37310	1	27.1400	10.7900	0.0000	55.6200	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37311	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37312	1	18.3100	4.5200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37313	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37314	1	18.3100	4.0200	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37315	1	6.5600	0.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37316	1	13.1200	2.9500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37317	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37318	1	7.3500	0.5600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37319	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37320	1	26.8600	5.5000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37321	1	12.5200	3.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37322	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37323	1	14.0600	5.3900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37324	1	5.9100	1.7000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37325	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37326	1	8.4600	3.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37327	1	11.7300	2.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37328	1	11.9100	2.6400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37329	1	11.7300	3.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37330	1	14.6300	3.1000	0.0000	66.8500	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37331	1	5.3700	1.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37332	1	7.2600	3.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37333	1	15.7600	2.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37334	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37335	1	25.5800	1.2200	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37336	1	14.9000	4.5300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37337	1	0.0000	0.0000	0.0000	277.9600	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37338	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37339	1	34.6400	7.7200	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37340	1	33.4800	5.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37341	1	0.0000	0.0000	0.0000	48.5100	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37342	1	23.3300	5.0500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37343	1	34.6400	9.7400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37344	1	20.3900	10.2000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37345	1	20.3900	7.1400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37346	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37347	1	27.1600	11.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37348	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37349	1	18.3200	6.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37350	1	13.3400	2.9800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37351	1	23.8700	14.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37352	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37353	1	13.1500	6.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37354	1	13.1500	6.2700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37355	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37356	1	13.1500	1.4600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37357	1	25.4700	6.1300	0.0000	65.3900	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37358	1	27.5900	7.3600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37359	1	35.1500	10.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37360	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37361	1	19.5400	7.3300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37362	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37363	1	16.7800	3.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37365	1	0.0000	0.0000	0.0000	77.3400	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37366	1	61.8900	5.6900	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37367	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37368	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37369	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37370	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37371	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37372	1	44.4700	25.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37373	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37374	1	27.8900	9.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37375	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37376	1	22.7600	2.7500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37377	1	54.6700	17.0500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37378	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37379	1	55.5800	25.8700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37380	1	55.6100	4.4500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37381	1	18.4200	6.9200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37382	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37383	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37384	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37385	1	55.1600	13.6700	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37386	1	53.8600	6.3200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37387	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37388	1	27.7000	9.4000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37389	1	27.7000	5.5600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37390	1	26.2200	13.0100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37391	1	26.2200	8.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37392	1	26.2200	13.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37393	1	0.0000	0.0000	0.0000	249.2800	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37394	1	57.6100	19.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37395	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37396	1	23.1000	5.3000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37397	1	5.1000	1.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37398	1	15.5100	2.7900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37399	1	18.4500	5.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37400	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37401	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37402	1	41.8500	12.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37403	1	24.6700	3.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37404	1	17.5400	6.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37405	1	24.6700	8.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37406	1	89.3600	69.7500	0.0000	-41.7300	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37407	1	42.0800	17.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37408	1	26.1600	4.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37409	1	27.2500	9.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37410	1	27.2500	8.5800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37412	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37413	1	49.5900	4.4500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37414	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37415	1	27.4600	14.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37416	1	27.8400	9.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37417	1	27.8400	3.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37418	1	60.5500	16.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37419	1	27.8400	17.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37420	1	20.0500	5.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37421	1	47.8100	31.1600	0.0000	20.5700	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37422	1	54.2800	14.9200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37423	1	32.2800	14.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37424	1	18.4000	5.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37427	1	33.7000	9.2200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37428	1	16.6800	5.8700	0.0000	71.2500	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37429	1	19.6800	6.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37430	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37431	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37432	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37433	1	33.0200	13.5400	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37434	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37435	1	26.9100	4.0900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37436	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37437	1	19.9300	5.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37438	1	37.4700	10.1600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37439	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37440	1	98.7500	44.3200	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37441	1	40.6000	11.4000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37442	1	51.2500	6.4000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37443	1	27.7500	4.2100	0.0000	62.5000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37444	1	27.7500	7.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37445	1	27.7500	7.4500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37446	1	14.4500	4.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37447	1	27.7500	11.7900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37448	1	40.8800	10.3800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37449	1	24.3800	7.5400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37450	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37451	1	24.3800	7.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37452	1	24.0000	7.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37453	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37454	1	41.6300	4.1800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37456	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37457	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37458	1	67.7400	9.3800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37459	1	82.6200	0.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37460	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37461	1	15.9200	2.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37462	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37463	1	15.9200	1.2100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37465	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37466	1	34.0400	8.2300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37467	1	30.2700	3.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37468	1	22.5400	7.2900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37469	1	27.8000	2.9500	0.0000	61.7800	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37470	1	20.8200	6.5500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37471	1	34.1600	8.2400	0.0000	55.4500	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37472	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37473	1	13.1300	2.7700	0.0000	0.0000	30	1.000000	0.000000	24.00	1	1.1000	0.9000;
	37474	1	20.8200	10.5600	0.0000	0.0000	30	1.000000	0.000000	24.00	1	1.1000	0.9000;
	37475	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37476	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37477	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37478	1	28.4300	9.4800	0.0000	73.6900	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37479	1	0.0000	0.0000	0.0000	63.2700	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37480	1	29.1800	10.6700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37481	1	28.4200	6.0500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37482	1	15.3000	3.5400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37483	1	13.1300	2.8700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37484	1	13.8800	4.1000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37485	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37486	1	16.6800	5.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37487	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37488	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	20.00	1	1.1000	0.9000;
	37489	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	20.00	1	1.1000	0.9000;
	37490	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37491	1	16.6800	10.6000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37492	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37493	1	28.5700	5.4500	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37494	1	13.1400	4.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37495	1	0.0000	0.0000	0.0000	67.6500	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37496	1	13.1400	2.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37497	1	13.1400	3.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37498	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37499	1	17.5400	4.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37500	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37501	1	17.5400	6.0900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37502	1	0.0000	0.0000	0.0000	140.1300	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37503	1	74.8200	35.4200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37504	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37505	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37506	1	22.4200	3.8400	0.0000	0.0000	30	1.000000	0.000000	22.00	1	1.1000	0.9000;
	37507	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	22.00	1	1.1000	0.9000;
	37508	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37509	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37510	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37511	1	22.4200	8.2500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37512	1	11.9900	2.0800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37513	1	30.5100	10.2500	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37514	1	16.7500	0.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37515	1	6.4500	0.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37516	1	19.8100	0.5600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37517	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37518	1	19.6400	5.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37519	1	19.6400	7.7400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37520	1	19.6400	9.7200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37521	1	7.0100	2.9800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37522	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37523	1	5.5500	2.2200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37524	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37525	1	6.2700	1.2000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37526	1	5.6100	1.7500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37527	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37528	1	28.4200	8.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37529	1	12.8200	3.2300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37530	1	8.6600	4.4200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37531	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37532	1	11.7500	8.5800	0.0000	54.6700	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37533	1	16.2500	1.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37534	1	18.5800	2.1000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37535	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37536	1	14.1100	2.1600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37537	1	17.4600	4.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37538	1	3.0100	0.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37539	1	11.4300	7.3600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37540	1	34.1500	6.0300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37541	1	16.3100	1.5800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37542	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37543	1	16.3100	7.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37544	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37545	1	28.1100	4.7200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37546	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37547	1	29.7400	7.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37548	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37549	1	31.5200	7.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37550	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37551	1	28.1100	13.6200	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37552	1	12.4300	2.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37554	1	10.8900	2.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37555	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37556	1	16.4600	7.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37557	1	15.9900	5.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37558	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37559	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37560	1	10.9500	3.1700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37561	1	8.6600	1.7300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37562	1	9.8200	0.9500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37563	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37564	1	6.7300	0.8200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37565	1	0.0000	0.0000	0.0000	170.7100	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37566	1	37.4500	4.7400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37567	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37568	1	21.0600	8.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37569	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37570	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37571	1	13.5500	4.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37572	1	14.9700	1.9700	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37573	1	12.7700	1.1000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37574	1	6.9900	2.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37575	1	16.8700	5.1400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37576	1	13.4000	5.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37577	1	13.4000	7.3900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37578	1	13.4000	3.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37579	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37580	1	25.2800	8.3400	0.0000	39.8100	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37581	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37582	1	5.8900	1.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37583	1	15.8900	4.4600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37584	1	19.1800	5.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37585	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37586	1	22.2100	1.2700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37587	1	16.1400	5.8100	0.0000	36.1900	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37588	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37589	1	16.1400	1.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37590	1	20.1900	4.1300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37591	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37592	1	20.0400	5.8700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37593	1	7.5900	0.5900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37594	1	22.7000	6.2000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37595	1	7.8700	1.1800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37596	1	33.0000	7.2000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37597	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37598	1	33.0000	6.5800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37599	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37600	1	33.0000	13.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37601	1	33.0000	1.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37602	1	33.0000	2.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37603	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37604	1	7.8000	4.4900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37605	1	8.8700	3.5000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37606	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37607	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37608	1	12.8700	2.0700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37609	1	9.8300	3.7500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37610	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37611	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37612	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37613	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	18.00	1	1.1000	0.9000;
	37614	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37615	1	33.1300	9.6100	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37616	1	32.3200	6.4300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37617	1	33.7500	4.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37618	1	30.1300	8.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37619	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37620	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37621	1	30.9100	7.4400	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37622	1	11.0000	2.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37623	1	16.4200	3.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37624	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37625	1	15.4500	1.7900	0.0000	51.6000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37626	1	14.2200	5.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37627	1	13.8900	1.4900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37628	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37629	1	11.7500	3.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37630	1	14.4000	2.4400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37631	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37632	1	9.0100	2.2400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37633	1	4.9700	1.4000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37634	1	20.5100	7.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37635	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37636	1	13.4200	3.0400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37637	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37638	1	26.2100	11.1800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37639	1	13.1800	3.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37640	1	7.3200	2.9900	0.0000	40.5400	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37641	1	14.8900	1.9700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37642	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37643	1	10.7600	2.3200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37644	1	0.0000	0.0000	0.0000	11.2300	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37645	1	13.2800	0.3000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37646	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37647	1	12.3700	2.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37648	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37649	1	11.3600	2.4800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37650	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37651	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37652	1	16.0600	1.0500	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37653	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37654	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37655	1	23.0000	1.2900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37656	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37657	1	23.0000	3.8700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37658	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37659	1	46.0000	10.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37660	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37661	1	48.3300	21.2800	0.0000	41.2300	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37662	1	32.1100	4.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37663	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37664	1	30.9600	16.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37665	1	61.9100	27.4200	0.0000	125.9500	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37668	1	10.8400	5.5900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37669	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37670	1	44.3500	10.6900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37671	1	24.1400	4.1300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37672	1	24.1400	6.4700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37673	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37674	1	24.1400	4.9700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37675	1	24.1400	4.4000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37676	1	23.1400	10.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37677	1	25.1200	3.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37678	2	14.2300	9.1800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37679	1	26.7300	3.7400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37680	1	39.6100	5.9800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37681	1	35.9600	6.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37682	1	15.4700	3.1400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37683	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37684	1	45.4500	10.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37685	1	7.7300	2.3900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37686	1	0.0000	0.0000	0.0000	102.8200	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37687	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37688	1	35.2200	3.6700	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37689	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37690	1	35.2200	1.9500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37691	1	35.2200	17.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37692	1	46.7200	10.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37693	1	47.7200	18.7200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37694	1	16.8000	4.3000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37695	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37696	1	24.7900	7.1700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37697	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37698	1	5.5900	1.3700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37699	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37700	1	11.1800	4.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37701	1	34.0400	13.2500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37702	1	54.4900	27.6900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37703	1	0.0000	0.0000	0.0000	30.1000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37704	1	32.9500	5.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37705	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37706	1	13.5900	5.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37707	1	12.5100	2.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37708	1	34.7700	14.4900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37709	1	34.0000	8.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37710	1	40.1300	4.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37711	1	0.0000	0.0000	0.0000	-39.8100	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37712	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37713	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37714	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37715	1	42.8800	16.6100	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37716	1	34.0000	16.5000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37717	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37718	1	20.2500	4.6900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37719	1	20.2500	15.3100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37720	1	38.9100	9.8300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37721	1	20.2500	6.7500	0.0000	35.5300	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37722	1	10.6700	1.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37723	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37724	1	21.5500	1.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37725	1	21.2300	8.0700	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37726	1	10.7200	4.0100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37727	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37728	1	7.5400	1.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37729	1	11.2500	4.2100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37730	1	18.2100	11.5800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37731	1	21.9600	2.2300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37732	1	0.0000	0.0000	0.0000	65.9700	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37733	1	41.1900	18.2600	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37734	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37735	1	18.6800	0.5900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37736	1	24.3300	1.2200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37737	1	21.1500	6.2800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37738	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37740	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37741	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37742	1	23.8300	5.7300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37743	2	27.5500	8.2300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37744	1	6.8500	0.9200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37745	1	22.0700	2.6100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37746	1	22.0700	18.3700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37747	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37748	1	28.9200	7.9800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37749	1	24.0700	7.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37750	1	43.0900	10.0400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37751	1	48.0500	15.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37752	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37753	1	20.3300	10.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37754	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37755	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37756	1	34.1300	4.2400	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37757	1	11.3100	1.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37758	1	21.6700	3.2500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37759	1	59.5700	22.5600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37760	1	13.1600	2.8800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37761	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37762	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37763	1	24.5600	7.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37764	1	20.0100	4.1700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37765	1	13.8000	4.4400	0.0000	37.4300	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37766	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37767	1	18.1000	4.7300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37768	1	31.9100	9.1700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37769	1	16.2200	4.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37770	1	27.0200	3.5400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37771	1	41.6400	14.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37772	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37773	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37774	1	58.9200	17.8300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37775	1	55.5400	23.7500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37776	1	22.1600	11.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37777	1	22.9800	4.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37778	1	19.4200	3.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37779	1	29.8200	5.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37780	1	19.4200	6.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37781	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37782	1	53.7800	4.1100	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37783	1	21.5800	4.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37784	1	0.0000	0.0000	0.0000	155.2600	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37785	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37786	1	52.8900	20.3500	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37787	1	24.6800	7.9800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37788	1	20.0600	3.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37789	1	44.3200	3.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37790	1	18.2400	7.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37791	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37792	1	18.4500	3.1400	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37793	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37794	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37795	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37796	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37797	1	19.6400	4.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37798	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37799	1	16.5600	3.1800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37800	1	15.1100	5.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37801	1	21.9000	7.2700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37802	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37803	1	13.6100	1.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37804	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37805	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37806	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37807	1	19.1900	6.0000	0.0000	0.0000	30	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37808	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37809	1	9.1100	2.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37810	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37811	1	18.8000	3.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37812	1	9.5500	4.4900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37813	1	14.3600	8.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37814	1	19.0900	3.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37815	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37816	1	27.6400	7.7700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37817	1	9.5800	2.6500	0.0000	48.1200	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37818	1	17.2700	7.6400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37819	1	27.4500	7.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37820	1	13.2600	2.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37821	1	21.0900	2.1300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37822	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37823	1	16.2900	4.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37824	1	29.1500	7.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37825	1	0.0000	0.0000	0.0000	93.2700	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37826	1	29.2700	9.9600	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37827	2	0.0000	0.0000	0.0000	-11.4700	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37828	1	33.9400	8.3900	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37829	1	38.6600	5.5800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37830	1	18.2800	6.8000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37831	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37832	1	20.5600	3.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37833	1	15.9500	3.4500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37834	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37835	1	32.9000	6.5500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37836	1	37.0600	7.6900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37837	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37838	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37839	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	138.00	1	1.1000	0.9000;
	37840	1	54.3200	10.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37841	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37842	1	28.9400	4.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37843	1	18.2900	2.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37844	1	28.3700	7.4500	0.0000	45.1500	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37845	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37846	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37847	1	38.2800	15.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37848	1	13.2600	2.5800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37849	1	12.8500	2.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37850	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37851	1	10.4100	2.0900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37852	1	18.7400	5.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37853	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37854	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37855	1	38.0400	0.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37856	1	7.0300	0.9400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37857	1	28.2500	5.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37858	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37859	1	35.7900	18.6000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37860	1	0.0000	0.0000	0.0000	127.2200	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37861	1	56.2000	6.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37862	1	29.8300	1.5300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37863	1	29.8300	6.8700	0.0000	-25.8200	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37864	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37865	1	50.1600	8.8600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37866	1	0.0000	0.0000	0.0000	-6.5500	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37867	1	38.1500	9.9800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37868	1	7.6500	1.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37869	1	11.8200	3.0900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37870	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37871	1	16.9300	2.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37872	1	6.4800	0.5300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37873	1	9.8600	4.6300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37874	1	20.5200	6.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37875	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37876	1	0.0000	0.0000	0.0000	368.9100	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37877	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37878	1	53.3100	12.8900	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37879	1	20.5200	2.7400	0.0000	59.3800	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37880	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37881	1	13.4500	8.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37882	1	4.1300	1.6300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37883	1	12.7000	3.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37884	1	12.7000	0.7200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37885	1	24.1500	6.2100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37886	1	7.7400	1.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37887	1	17.7800	1.6000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37888	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37889	1	16.9100	1.1300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37892	1	0.0000	0.0000	0.0000	43.6100	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37893	1	6.7300	2.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37894	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37895	1	7.7700	4.4800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37896	1	2.6400	1.1800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37897	1	7.5600	1.8300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37898	1	17.5400	7.8000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37900	1	12.6100	5.6100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37901	1	12.6100	4.2100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37902	1	7.9600	1.7500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37903	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37904	1	8.9000	3.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37905	1	7.4100	1.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37906	1	13.5300	4.6100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37907	1	11.4000	3.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37908	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37909	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37910	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37911	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37912	1	52.6000	11.8400	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37913	1	21.8600	4.6000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37914	1	15.6100	4.6000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37915	1	21.8600	11.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37916	1	17.6700	5.3400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37917	1	8.7300	2.7300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37918	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37919	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37920	1	41.3700	6.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37921	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37922	1	22.7300	2.5000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37923	1	17.3300	6.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37924	1	17.3300	2.5500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37925	1	31.1500	11.4600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37926	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37927	1	58.4900	2.0500	0.0000	176.7800	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37928	1	0.0000	0.0000	0.0000	85.9600	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37929	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37930	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37931	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	37932	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	37933	1	49.0300	18.2400	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37934	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	37935	1	31.1500	1.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37936	1	7.2900	2.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37937	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37938	1	18.4100	8.2400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37939	1	30.1900	3.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37940	1	12.2800	3.4700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37941	1	21.3000	1.4600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37942	1	27.7600	7.7700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37943	1	23.0000	6.9800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37944	1	35.4300	9.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37945	1	37.7900	9.3300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37946	1	37.7900	21.2300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37947	1	26.5400	11.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37948	1	26.5400	8.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37949	1	22.5100	3.0100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37950	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37951	1	16.8200	6.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37952	1	10.0400	1.6400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37953	1	0.0000	0.0000	0.0000	-7.5300	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37954	1	13.2400	4.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37955	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37956	1	10.0400	2.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37957	1	18.3600	3.8400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37958	1	17.7200	4.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37959	1	13.2600	7.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37960	1	27.8600	4.4500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37961	1	13.0700	6.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37962	1	13.0700	1.5100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37963	1	9.5000	1.1600	0.0000	77.7200	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37964	1	11.9300	3.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37965	1	10.8300	3.1700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37966	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37967	1	22.2400	3.3200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37968	1	20.9500	3.4700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37969	1	20.9500	5.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37970	1	21.0100	5.7100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37971	1	7.7200	3.3100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37972	1	7.5900	1.0900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37973	1	6.3200	1.5200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37974	1	7.0000	2.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37975	1	22.3500	8.1600	0.0000	17.2600	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37976	1	26.1600	2.9800	0.0000	40.0800	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37977	1	20.7900	6.3100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37978	1	22.3000	2.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37979	1	10.1900	1.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37980	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37981	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37982	1	47.1000	5.0600	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	37983	1	20.1100	7.6500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37984	1	11.5000	2.1400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37985	1	12.3800	4.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37986	1	0.0000	0.0000	0.0000	58.1600	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37987	1	12.3800	2.3000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37988	1	19.3000	6.7000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37989	1	25.9000	5.2500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37990	1	12.9500	3.7500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37991	1	8.2700	3.4000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37992	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37993	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37994	1	33.5900	8.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37995	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37996	1	12.8600	3.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37997	1	8.2700	3.5300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37998	1	12.8600	4.2600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	37999	1	23.6900	4.7400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38000	1	17.2000	1.0400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38001	1	25.5800	7.6100	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38002	1	8.3800	2.4900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38003	1	12.1600	1.6600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38004	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38005	1	16.5300	2.8200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38006	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38007	1	11.4800	5.6300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38008	1	12.5000	4.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38009	1	12.5000	5.1700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38010	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38011	1	32.4300	4.9500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38012	1	8.6000	2.7700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38013	1	15.6800	1.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38014	1	13.9400	5.2800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38015	1	17.4200	6.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38016	1	34.8400	13.8100	0.0000	83.0700	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38017	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38018	1	26.0400	8.1600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38019	1	26.0400	4.3200	0.0000	61.6100	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38020	1	28.7200	6.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38021	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38022	1	47.3600	6.1300	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38023	1	35.1300	2.3900	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38024	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38025	1	23.0000	8.4700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38026	1	15.0100	2.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38027	1	19.4400	1.0400	0.0000	53.8000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38028	1	26.7200	7.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38029	1	0.0000	0.0000	0.0000	70.8800	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38030	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38031	1	56.8700	15.9000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38032	1	26.7200	5.4800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38033	1	27.8700	2.5900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38034	1	31.7300	9.6000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38035	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38036	1	10.9200	2.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38037	1	18.8800	7.5600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38038	1	18.9500	1.9300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38039	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38040	1	18.8800	6.7000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38041	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38042	1	40.3500	8.4300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38043	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38044	1	45.6100	7.5300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38045	1	33.0700	10.8300	0.0000	85.7400	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38046	1	16.8800	6.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38047	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38048	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38049	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38050	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	24.00	1	1.1000	0.9000;
	38051	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	38052	1	32.0200	2.9100	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38053	1	22.5900	10.5200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38054	1	39.4400	7.3600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38055	1	31.7500	11.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38056	1	39.0700	3.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38057	1	22.6800	3.0900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38058	1	20.9200	7.9400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38059	1	12.9000	3.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38060	1	35.7200	5.6300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38061	1	25.9100	14.9100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38062	1	30.8100	5.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38063	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38064	1	46.0100	19.4600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38065	1	15.5400	6.5200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38066	1	31.0800	9.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38067	1	42.9500	8.3800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38068	1	12.4600	3.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38069	1	27.3000	4.1200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38070	1	44.1600	9.7800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38071	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38072	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38073	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38074	1	55.8000	32.9800	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38075	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38076	1	26.7400	10.4300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38077	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38078	1	14.0000	1.0200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38079	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38080	1	25.3200	9.6200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38081	1	14.0000	1.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38082	1	13.8500	3.6800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38083	1	19.0200	5.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38084	1	24.0400	4.5000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38085	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38086	1	6.7900	2.2400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38087	1	20.4200	0.9500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38088	1	13.1600	3.7600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38089	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38090	1	11.9300	3.8100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38091	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38092	1	29.9500	4.5200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38093	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38094	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38095	1	25.0200	4.9400	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38096	1	5.8200	1.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38097	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38098	1	16.0500	1.9900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38099	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38100	1	14.3500	3.3500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38101	1	43.0600	6.8500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38102	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38103	1	13.3400	5.9600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38104	1	38.6900	2.4200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38105	1	29.1200	12.6600	0.0000	17.0500	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38106	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38107	1	28.3800	6.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38108	1	15.8400	4.9300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38109	1	11.3000	1.4800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38110	1	21.1300	7.5700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38111	1	27.6700	10.0300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38112	1	15.7500	1.3300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38113	1	19.6300	8.1800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38114	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38115	1	15.7500	4.3800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38116	1	12.4100	2.6700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38117	1	10.4600	1.2200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38118	1	22.0700	5.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38119	1	14.8000	5.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38120	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38121	1	7.4400	1.9000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38122	1	0.0000	0.0000	0.0000	43.3700	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38123	1	7.1400	2.2000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38124	1	6.2600	1.6400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38125	1	7.1400	2.6300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38126	1	12.3100	4.9700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38127	1	12.3100	5.1400	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38128	1	25.0100	5.4800	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38129	1	5.0700	0.8200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38130	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38131	1	7.1000	2.1100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38132	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38133	1	15.1300	3.3000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38134	1	9.5900	1.0100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38135	1	21.7800	3.2300	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38136	1	35.6000	22.0600	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38137	1	21.4600	5.4100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38138	1	21.4600	17.1500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38139	1	14.1700	6.6900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38140	1	16.4000	1.5500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38141	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38142	1	25.6600	2.5500	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38143	1	25.3500	2.2100	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38144	1	25.3500	0.3100	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38145	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38146	1	25.3500	9.8900	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38147	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38148	1	6.3900	0.6900	0.0000	26.5400	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38149	1	13.1900	1.9700	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38150	1	15.0500	4.3200	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38151	1	9.5300	1.2200	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38152	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38153	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38154	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38155	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38156	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38157	1	0.0000	0.0000	0.0000	-214.9100	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38158	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38164	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38165	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	24.00	1	1.1000	0.9000;
	38166	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38167	1	0.0000	0.0000	0.0000	-26.7900	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38168	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38169	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	18.00	1	1.1000	0.9000;
	38170	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	38171	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38172	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38173	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38174	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38175	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38176	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38177	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38178	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38179	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	100.00	1	1.1000	0.9000;
	38180	1	0.0000	0.0000	0.0000	-128.5200	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38181	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38182	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38183	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	1.00	1	1.1000	0.9000;
	38184	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	18.00	1	1.1000	0.9000;
	38185	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38186	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38187	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	500.00	1	1.1000	0.9000;
	38188	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
	38189	2	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	13.80	1	1.1000	0.9000;
	38190	1	0.0000	0.0000	0.0000	0.0000	30	1.000000	0.000000	230.00	1	1.1000	0.9000;
