function mpc = case_pjm_scenario_1723_ambitious_goals_HVDC_Design2b
% PJM nodal testbed extracted from the BE-TAMU synthetic US grid
% (USATestSystem, Zenodo 4538590), clipped to the HIFLD PJM
% control-area footprint. Impedances in p.u. on 100 MVA base.
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	5679	1	22.8400	6.3800	0.0000	0.0000	7	1.037118	-9.499408	161.00	1	1.1000	0.9000;
	5684	1	0.0000	0.0000	0.0000	0.0000	7	1.032995	-9.943512	161.00	1	1.1000	0.9000;
	5685	1	22.8400	5.3600	0.0000	0.0000	7	1.032885	-9.957370	161.00	1	1.1000	0.9000;
	5713	1	32.5600	6.1100	0.0000	0.0000	7	1.031116	-10.448552	161.00	1	1.1000	0.9000;
	5714	1	25.1700	5.8400	0.0000	0.0000	7	1.032688	-9.936196	161.00	1	1.1000	0.9000;
	5715	1	0.0000	0.0000	0.0000	0.0000	7	1.032316	-10.139406	161.00	1	1.1000	0.9000;
	5716	1	52.2000	4.9000	0.0000	0.0000	7	1.032118	-10.169979	161.00	1	1.1000	0.9000;
	5717	1	0.0000	0.0000	0.0000	0.0000	7	1.032315	-10.107999	161.00	1	1.1000	0.9000;
	5718	1	35.8100	10.3900	0.0000	0.0000	7	1.032120	-10.128028	161.00	1	1.1000	0.9000;
	5721	1	0.0000	0.0000	0.0000	0.0000	7	1.031032	-10.282598	161.00	1	1.1000	0.9000;
	5722	1	0.0000	0.0000	0.0000	0.0000	7	1.031032	-10.282598	13.80	1	1.1000	0.9000;
	5723	1	0.0000	0.0000	0.0000	0.0000	7	1.031032	-10.282598	13.80	1	1.1000	0.9000;
	5724	1	0.0000	0.0000	0.0000	0.0000	7	1.031032	-10.282598	1.00	1	1.1000	0.9000;
	5725	1	21.9300	0.8600	0.0000	0.0000	7	1.030970	-10.296017	161.00	1	1.1000	0.9000;
	5726	1	0.0000	0.0000	0.0000	0.0000	7	1.031085	-10.270815	161.00	1	1.1000	0.9000;
	5734	1	60.2100	23.9600	0.0000	0.0000	7	1.033875	-9.968597	161.00	1	1.1000	0.9000;
	5738	1	23.6900	5.0600	0.0000	0.0000	7	1.034945	-9.991115	161.00	1	1.1000	0.9000;
	5739	1	49.3500	3.6800	0.0000	0.0000	7	1.030670	-10.540614	161.00	1	1.1000	0.9000;
	5755	1	49.1000	15.4600	0.0000	0.0000	7	1.030075	-10.408834	161.00	1	1.1000	0.9000;
	5761	1	0.0000	0.0000	0.0000	0.0000	7	1.029637	-10.537456	161.00	1	1.1000	0.9000;
	5762	1	0.0000	0.0000	0.0000	0.0000	7	1.042251	-12.744219	138.00	1	1.1000	0.9000;
	5763	1	46.1600	14.2700	0.0000	0.0000	7	1.029352	-10.563638	161.00	1	1.1000	0.9000;
	5865	1	22.0900	1.8700	0.0000	0.0000	7	1.033117	-9.964837	161.00	1	1.1000	0.9000;
	5884	1	14.0000	2.6600	0.0000	0.0000	7	1.033876	-10.446688	161.00	1	1.1000	0.9000;
	5914	1	0.0000	0.0000	0.0000	0.0000	7	1.034046	-10.504142	161.00	1	1.1000	0.9000;
	5915	1	39.0500	13.2600	0.0000	0.0000	7	1.033799	-10.525992	161.00	1	1.1000	0.9000;
	5916	1	38.4600	8.6000	0.0000	61.4000	7	1.034142	-10.398132	161.00	1	1.1000	0.9000;
	5933	1	0.0000	0.0000	0.0000	0.0000	7	1.033964	-10.355846	161.00	1	1.1000	0.9000;
	5934	1	50.8400	7.6800	0.0000	0.0000	7	1.033766	-10.382822	161.00	1	1.1000	0.9000;
	5935	1	21.0600	3.9400	0.0000	0.0000	7	1.033093	-10.228526	161.00	1	1.1000	0.9000;
	5939	1	43.1300	5.7600	0.0000	103.3400	7	1.035941	-10.700310	161.00	1	1.1000	0.9000;
	5940	1	111.7400	7.7900	0.0000	0.0000	7	1.034063	-10.544329	161.00	1	1.1000	0.9000;
	5941	1	27.8900	8.8100	0.0000	0.0000	7	1.034694	-9.844225	161.00	1	1.1000	0.9000;
	5971	1	0.0000	0.0000	0.0000	0.0000	7	1.035106	-10.739857	161.00	1	1.1000	0.9000;
	5972	1	23.1300	2.9500	0.0000	0.0000	7	1.035016	-10.752384	161.00	1	1.1000	0.9000;
	5973	1	0.0000	0.0000	0.0000	0.0000	7	1.034981	-10.668318	161.00	1	1.1000	0.9000;
	5974	1	0.0000	0.0000	0.0000	0.0000	7	1.040381	-10.135405	138.00	1	1.1000	0.9000;
	5975	1	0.0000	0.0000	0.0000	0.0000	7	1.041234	-10.057787	13.80	1	1.1000	0.9000;
	5976	1	0.0000	0.0000	0.0000	0.0000	7	1.041234	-10.057787	1.00	1	1.1000	0.9000;
	5977	1	48.7700	6.8100	0.0000	0.0000	7	1.034770	-10.694890	161.00	1	1.1000	0.9000;
	6143	1	0.0000	0.0000	0.0000	0.0000	7	1.032795	-10.035591	161.00	1	1.1000	0.9000;
	6144	1	0.0000	0.0000	0.0000	0.0000	7	1.031183	-11.965402	138.00	1	1.1000	0.9000;
	6145	1	0.0000	0.0000	0.0000	0.0000	7	1.030739	-13.479279	13.80	1	1.1000	0.9000;
	6146	1	0.0000	0.0000	0.0000	0.0000	7	1.030739	-13.479279	1.00	1	1.1000	0.9000;
	6147	1	17.6000	4.4800	0.0000	0.0000	7	1.032711	-10.045026	161.00	1	1.1000	0.9000;
	6155	1	19.2600	8.1700	0.0000	0.0000	7	1.032734	-10.091877	161.00	1	1.1000	0.9000;
	6161	1	20.0600	8.1100	0.0000	0.0000	7	1.032166	-10.101586	161.00	1	1.1000	0.9000;
	6162	1	20.0600	7.9500	0.0000	0.0000	7	1.032024	-10.113446	161.00	1	1.1000	0.9000;
	6165	1	14.2800	2.8900	0.0000	0.0000	7	1.034174	-9.919061	161.00	1	1.1000	0.9000;
	6166	1	26.4900	2.1100	0.0000	0.0000	7	1.034637	-9.081379	161.00	1	1.1000	0.9000;
	6171	1	26.4900	4.4000	0.0000	165.9100	7	1.036572	-10.051633	161.00	1	1.1000	0.9000;
	6172	1	0.0000	0.0000	0.0000	0.0000	7	1.034876	-10.010625	161.00	1	1.1000	0.9000;
	6173	1	26.4900	10.6300	0.0000	0.0000	7	1.030715	-10.398099	161.00	1	1.1000	0.9000;
	6174	1	50.8700	32.1500	0.0000	0.0000	7	1.032557	-9.931724	161.00	1	1.1000	0.9000;
	6175	1	31.3600	6.6800	0.0000	0.0000	7	1.032512	-9.896475	161.00	1	1.1000	0.9000;
	6181	1	0.0000	0.0000	0.0000	0.0000	7	1.032662	-10.032060	161.00	1	1.1000	0.9000;
	6182	1	28.6000	5.2600	0.0000	0.0000	7	1.032528	-10.049320	161.00	1	1.1000	0.9000;
	6189	1	15.1700	1.7100	0.0000	0.0000	7	1.032584	-9.925656	161.00	1	1.1000	0.9000;
	6190	1	0.0000	0.0000	0.0000	0.0000	7	1.033698	-9.903624	161.00	1	1.1000	0.9000;
	6191	1	20.5000	5.2100	0.0000	0.0000	7	1.033591	-9.914279	161.00	1	1.1000	0.9000;
	6193	1	0.0000	0.0000	0.0000	0.0000	7	1.033359	-10.557856	161.00	1	1.1000	0.9000;
	6194	1	35.2800	9.3700	0.0000	0.0000	7	1.033178	-10.577039	161.00	1	1.1000	0.9000;
	6195	1	20.5000	4.1800	0.0000	0.0000	7	1.032500	-9.631727	161.00	1	1.1000	0.9000;
	6198	1	31.7000	12.0400	0.0000	0.0000	7	1.033285	-10.306327	161.00	1	1.1000	0.9000;
	6207	1	0.0000	0.0000	0.0000	0.0000	7	1.032981	-9.792235	161.00	1	1.1000	0.9000;
	6208	1	18.2100	2.7200	0.0000	0.0000	7	1.032907	-9.802455	161.00	1	1.1000	0.9000;
	6209	1	18.8600	5.9900	0.0000	0.0000	7	1.033405	-10.526459	161.00	1	1.1000	0.9000;
	6211	1	20.0400	5.2500	0.0000	0.0000	7	1.033741	-9.925755	161.00	1	1.1000	0.9000;
	6212	1	0.0000	0.0000	0.0000	0.0000	7	1.033953	-10.389335	161.00	1	1.1000	0.9000;
	6213	1	13.3700	2.3500	0.0000	0.0000	7	1.033899	-10.397395	161.00	1	1.1000	0.9000;
	6215	1	13.3800	1.6600	0.0000	0.0000	7	1.032950	-10.076372	161.00	1	1.1000	0.9000;
	6216	1	13.4200	5.9300	0.0000	0.0000	7	1.035298	-9.952406	161.00	1	1.1000	0.9000;
	6217	1	0.0000	0.0000	0.0000	0.0000	7	1.035395	-9.945749	161.00	1	1.1000	0.9000;
	6231	1	41.3000	25.3100	0.0000	0.0000	7	1.032655	-10.047584	161.00	1	1.1000	0.9000;
	6244	1	2.6700	0.3500	0.0000	0.0000	7	1.029563	-6.673496	161.00	1	1.1000	0.9000;
	6310	1	0.0000	0.0000	0.0000	0.0000	7	1.044381	-9.093895	161.00	1	1.1000	0.9000;
	6311	1	2.7500	0.3500	0.0000	0.0000	7	1.044370	-9.095418	161.00	1	1.1000	0.9000;
	6331	1	62.5200	8.2100	0.0000	0.0000	7	1.033955	-9.950919	161.00	1	1.1000	0.9000;
	6459	1	10.4800	2.8700	0.0000	0.0000	7	1.035577	-9.819095	161.00	1	1.1000	0.9000;
	6460	1	0.0000	0.0000	0.0000	35.6000	7	1.035671	-9.874622	161.00	1	1.1000	0.9000;
	6461	1	10.4800	2.0000	0.0000	0.0000	7	1.035624	-9.880405	161.00	1	1.1000	0.9000;
	6465	1	11.0600	2.1100	0.0000	0.0000	7	1.033757	-7.723281	161.00	1	1.1000	0.9000;
	6466	1	30.0400	18.6700	0.0000	0.0000	7	1.035282	-10.731367	161.00	1	1.1000	0.9000;
	6469	1	29.5900	11.7300	0.0000	0.0000	7	1.034312	-10.343671	161.00	1	1.1000	0.9000;
	6479	1	23.9400	1.7000	0.0000	0.0000	7	1.035053	-9.903331	161.00	1	1.1000	0.9000;
	6491	1	19.9300	1.7800	0.0000	0.0000	7	1.017507	-9.260122	161.00	1	1.1000	0.9000;
	6498	1	13.6600	3.1700	0.0000	0.0000	7	1.012236	-9.441827	161.00	1	1.1000	0.9000;
	6508	1	0.0000	0.0000	0.0000	0.0000	7	1.040614	-7.749080	161.00	1	1.1000	0.9000;
	6509	1	16.3500	4.0200	0.0000	0.0000	7	1.040524	-7.757892	161.00	1	1.1000	0.9000;
	6511	1	9.6800	1.6500	0.0000	0.0000	7	1.041455	-7.683059	161.00	1	1.1000	0.9000;
	6525	1	19.8400	1.6900	0.0000	0.0000	7	1.043206	-7.733091	161.00	1	1.1000	0.9000;
	6750	1	0.0000	0.0000	0.0000	0.0000	7	1.038849	-5.856994	161.00	1	1.1000	0.9000;
	6751	1	0.0000	0.0000	0.0000	0.0000	7	1.035338	-6.866349	138.00	1	1.1000	0.9000;
	6752	1	2.3500	0.6900	0.0000	0.0000	7	1.038837	-5.858150	161.00	1	1.1000	0.9000;
	6755	1	0.0000	0.0000	0.0000	0.0000	7	1.038998	-0.960376	161.00	1	1.1000	0.9000;
	6756	1	0.0000	0.0000	0.0000	0.0000	7	1.040693	-5.050276	138.00	1	1.1000	0.9000;
	6757	1	3.9100	0.7800	0.0000	0.0000	7	1.050899	-11.015116	18.00	1	1.1000	0.9000;
	6758	1	0.0000	0.0000	0.0000	0.0000	7	1.055957	-9.888563	1.00	1	1.1000	0.9000;
	6759	1	0.0000	0.0000	0.0000	0.0000	7	1.039102	-0.924979	161.00	1	1.1000	0.9000;
	6760	1	0.0000	0.0000	0.0000	0.0000	7	1.034233	-6.863856	161.00	1	1.1000	0.9000;
	6761	1	0.0000	0.0000	0.0000	0.0000	7	1.035324	-6.882957	138.00	1	1.1000	0.9000;
	6762	1	1.9900	0.8400	0.0000	0.0000	7	1.034218	-6.864943	161.00	1	1.1000	0.9000;
	6901	1	22.5600	5.2400	0.0000	0.0000	7	1.038893	-9.106730	161.00	1	1.1000	0.9000;
	6908	1	0.0000	0.0000	0.0000	-86.0400	7	1.043174	-3.996038	500.00	1	1.1000	0.9000;
	6909	1	0.0000	0.0000	0.0000	0.0000	7	1.041245	-8.591837	161.00	1	1.1000	0.9000;
	6910	1	3.1000	0.5000	0.0000	0.0000	7	1.041070	-9.687737	13.80	1	1.1000	0.9000;
	6911	1	0.0000	0.0000	0.0000	0.0000	7	1.041686	-9.499081	1.00	1	1.1000	0.9000;
	6912	1	16.2900	6.6500	0.0000	0.0000	7	1.043068	-4.004314	500.00	1	1.1000	0.9000;
	6913	1	0.0000	0.0000	0.0000	0.0000	7	1.045515	-3.740918	500.00	1	1.1000	0.9000;
	7039	1	0.0000	0.0000	0.0000	0.0000	7	1.041868	-7.308457	161.00	1	1.1000	0.9000;
	7040	1	0.0000	0.0000	0.0000	0.0000	7	1.041868	-7.308457	13.80	1	1.1000	0.9000;
	7041	1	0.0000	0.0000	0.0000	0.0000	7	1.041868	-7.308457	161.00	1	1.1000	0.9000;
	7042	1	0.0000	0.0000	0.0000	0.0000	7	1.041868	-7.308457	161.00	1	1.1000	0.9000;
	7158	1	0.0000	0.0000	0.0000	0.0000	7	1.016169	-9.334005	161.00	1	1.1000	0.9000;
	7159	1	0.0000	0.0000	0.0000	0.0000	7	1.016169	-9.334005	161.00	1	1.1000	0.9000;
	7302	1	0.0000	0.0000	0.0000	-440.8900	7	1.036151	-3.994010	500.00	1	1.1000	0.9000;
	7303	1	0.0000	0.0000	0.0000	0.0000	7	1.035039	-7.180036	161.00	1	1.1000	0.9000;
	7304	2	0.0000	0.0000	0.0000	0.0000	7	1.061400	-0.883311	13.80	1	1.1000	0.9000;
	7305	2	0.0000	0.0000	0.0000	0.0000	7	1.059200	-1.576704	13.80	1	1.1000	0.9000;
	7306	1	0.0000	0.0000	0.0000	0.0000	7	1.038427	-4.344720	500.00	1	1.1000	0.9000;
	7307	1	0.0000	0.0000	0.0000	0.0000	7	1.036151	-3.994010	500.00	1	1.1000	0.9000;
	7462	1	0.0000	0.0000	0.0000	0.0000	8	1.045259	-2.420821	161.00	1	1.1000	0.9000;
	7463	1	1.8700	0.5600	0.0000	0.0000	8	1.043411	-3.283773	138.00	1	1.1000	0.9000;
	7464	1	0.0000	0.0000	0.0000	0.0000	8	1.045341	-2.405444	161.00	1	1.1000	0.9000;
	7469	1	2.2600	0.4100	0.0000	0.0000	8	1.036649	-2.139939	161.00	1	1.1000	0.9000;
	7499	1	0.0000	0.0000	0.0000	0.0000	8	1.028915	-1.026067	161.00	1	1.1000	0.9000;
	7500	1	7.8800	2.7500	0.0000	0.0000	8	1.028862	-1.030744	161.00	1	1.1000	0.9000;
	7503	1	0.0000	0.0000	0.0000	0.0000	8	1.027891	-0.866534	161.00	1	1.1000	0.9000;
	7504	1	0.0000	0.0000	0.0000	0.0000	8	1.031408	-2.733855	138.00	1	1.1000	0.9000;
	7505	1	2.1300	0.2800	0.0000	0.0000	8	1.027883	-0.867691	161.00	1	1.1000	0.9000;
	7542	1	3.5700	1.1100	0.0000	0.0000	8	1.038965	0.972578	161.00	1	1.1000	0.9000;
	7743	1	0.0000	0.0000	0.0000	0.0000	8	1.034649	-1.104164	161.00	1	1.1000	0.9000;
	7744	1	0.0000	0.0000	0.0000	0.0000	8	1.034374	-2.668052	138.00	1	1.1000	0.9000;
	7745	1	5.0800	0.5900	0.0000	0.0000	8	1.029466	-5.533343	13.80	1	1.1000	0.9000;
	7746	1	0.0000	0.0000	0.0000	0.0000	8	1.036090	-3.297895	1.00	1	1.1000	0.9000;
	7747	1	0.0000	0.0000	0.0000	0.0000	8	1.034690	-1.094112	161.00	1	1.1000	0.9000;
	7748	1	0.0000	0.0000	0.0000	0.0000	8	1.034649	-1.104164	161.00	1	1.1000	0.9000;
	7758	1	0.0000	0.0000	0.0000	0.0000	8	1.033491	-1.351385	161.00	1	1.1000	0.9000;
	7759	1	0.0000	0.0000	0.0000	0.0000	8	1.034703	-2.740393	138.00	1	1.1000	0.9000;
	7760	1	7.6500	2.3800	0.0000	0.0000	8	1.033444	-1.355642	161.00	1	1.1000	0.9000;
	7776	1	0.0000	0.0000	0.0000	0.0000	8	1.030603	-3.484544	161.00	1	1.1000	0.9000;
	7777	1	4.5900	0.4900	0.0000	0.0000	8	1.030585	-3.487430	161.00	1	1.1000	0.9000;
	7778	1	4.5900	0.3300	0.0000	0.0000	8	1.031957	-3.543503	161.00	1	1.1000	0.9000;
	7907	1	0.0000	0.0000	0.0000	0.0000	8	1.044883	-0.825711	161.00	1	1.1000	0.9000;
	7908	1	1.5000	1.5000	0.0000	0.0000	8	1.044862	-0.826411	161.00	1	1.1000	0.9000;
	9182	1	0.0000	0.0000	0.0000	0.0000	8	1.034833	-1.552391	161.00	1	1.1000	0.9000;
	9183	1	0.0000	0.0000	0.0000	0.0000	8	1.036909	-3.724509	138.00	1	1.1000	0.9000;
	9184	1	2.6800	0.3800	0.0000	0.0000	8	1.034822	-1.553943	161.00	1	1.1000	0.9000;
	10162	1	8.0400	4.4500	0.0000	0.0000	9	1.042120	-10.289242	138.00	1	1.1000	0.9000;
	10163	1	8.5000	1.6700	0.0000	0.0000	9	1.037945	-10.997512	138.00	1	1.1000	0.9000;
	10164	1	17.2500	6.9200	0.0000	0.0000	9	1.036490	-10.946857	138.00	1	1.1000	0.9000;
	10165	1	0.0000	0.0000	0.0000	-37.9800	9	1.042395	-8.824587	345.00	1	1.1000	0.9000;
	10166	1	0.0000	0.0000	0.0000	0.0000	9	1.042716	-9.968570	138.00	1	1.1000	0.9000;
	10167	1	0.0000	0.0000	0.0000	0.0000	9	1.043571	-11.253549	13.80	1	1.1000	0.9000;
	10168	1	0.0000	0.0000	0.0000	0.0000	9	1.043571	-11.253549	1.00	1	1.1000	0.9000;
	10169	1	28.9000	5.0300	0.0000	0.0000	9	1.042265	-8.841647	345.00	1	1.1000	0.9000;
	10170	1	25.2900	6.8400	0.0000	0.0000	9	1.036591	-10.801774	138.00	1	1.1000	0.9000;
	10171	1	17.2500	3.2500	0.0000	22.4200	9	1.041668	-10.950776	138.00	1	1.1000	0.9000;
	10172	1	34.8400	6.9400	0.0000	0.0000	9	1.040491	-9.987477	138.00	1	1.1000	0.9000;
	10173	1	23.8300	9.3200	0.0000	-5.9800	9	1.035676	-9.994797	138.00	1	1.1000	0.9000;
	10174	1	0.0000	0.0000	0.0000	0.0000	9	1.035880	-9.983631	138.00	1	1.1000	0.9000;
	10175	1	0.0000	0.0000	0.0000	0.0000	9	1.037894	-10.489038	138.00	1	1.1000	0.9000;
	10176	1	39.0200	4.1400	0.0000	0.0000	9	1.037737	-10.513244	138.00	1	1.1000	0.9000;
	10177	1	36.6900	3.5000	0.0000	0.0000	9	1.035204	-9.935386	138.00	1	1.1000	0.9000;
	10178	1	7.5900	1.6000	0.0000	6.5700	9	1.037404	-10.996288	138.00	1	1.1000	0.9000;
	10179	1	10.8000	2.6000	0.0000	0.0000	9	1.040831	-10.418829	138.00	1	1.1000	0.9000;
	10180	1	10.8000	2.4200	0.0000	0.0000	9	1.038297	-11.224457	138.00	1	1.1000	0.9000;
	10181	1	13.5900	1.8000	0.0000	0.0000	9	1.035018	-11.439978	138.00	1	1.1000	0.9000;
	10182	1	0.0000	0.0000	0.0000	0.0000	9	1.035071	-11.432332	138.00	1	1.1000	0.9000;
	10183	1	0.0000	0.0000	0.0000	0.0000	9	1.043320	-8.714214	345.00	1	1.1000	0.9000;
	10184	1	0.0000	0.0000	0.0000	0.0000	9	1.042036	-9.623453	138.00	1	1.1000	0.9000;
	10185	1	25.6300	16.4900	0.0000	0.0000	9	1.043098	-8.727195	345.00	1	1.1000	0.9000;
	10186	1	34.3400	10.4100	0.0000	0.0000	9	1.035493	-9.776497	138.00	1	1.1000	0.9000;
	10187	1	0.0000	0.0000	0.0000	0.0000	9	1.043128	-8.552579	345.00	1	1.1000	0.9000;
	10188	1	0.0000	0.0000	0.0000	0.0000	9	1.041234	-9.331794	138.00	1	1.1000	0.9000;
	10189	1	48.5900	8.1800	0.0000	0.0000	9	1.042924	-8.578879	345.00	1	1.1000	0.9000;
	10190	1	26.6300	4.6000	0.0000	0.0000	9	1.040720	-9.966379	138.00	1	1.1000	0.9000;
	10191	1	18.0600	5.0500	0.0000	0.0000	9	1.035665	-11.319532	138.00	1	1.1000	0.9000;
	10192	1	0.0000	0.0000	0.0000	0.0000	9	1.040161	-9.146964	345.00	1	1.1000	0.9000;
	10193	1	0.0000	0.0000	0.0000	0.0000	9	1.039848	-10.189862	138.00	1	1.1000	0.9000;
	10194	1	20.0200	4.6300	0.0000	0.0000	9	1.040066	-9.157767	345.00	1	1.1000	0.9000;
	10195	1	18.0600	3.3700	0.0000	0.0000	9	1.036420	-11.091870	138.00	1	1.1000	0.9000;
	10196	1	16.1700	0.6500	0.0000	0.0000	9	1.034943	-10.932852	138.00	1	1.1000	0.9000;
	10197	1	0.0000	0.0000	0.0000	0.0000	9	1.035573	-10.083967	138.00	1	1.1000	0.9000;
	10198	1	5.7000	0.3400	0.0000	0.0000	9	1.035557	-10.087066	138.00	1	1.1000	0.9000;
	10199	1	0.0000	0.0000	0.0000	0.0000	9	1.039913	-9.959046	138.00	1	1.1000	0.9000;
	10200	1	18.8900	2.5300	0.0000	0.0000	9	1.039838	-9.968870	138.00	1	1.1000	0.9000;
	10201	1	16.9700	4.0700	0.0000	0.0000	9	1.034935	-11.424847	138.00	1	1.1000	0.9000;
	10202	1	34.0000	13.7900	0.0000	0.0000	9	1.033065	-11.466978	138.00	1	1.1000	0.9000;
	10203	1	0.0000	0.0000	0.0000	0.0000	9	1.038231	-10.818114	138.00	1	1.1000	0.9000;
	10204	1	12.1900	1.2300	0.0000	0.0000	9	1.038184	-10.825529	138.00	1	1.1000	0.9000;
	10206	1	11.6200	0.9300	0.0000	0.0000	9	1.041870	-10.528270	138.00	1	1.1000	0.9000;
	10207	1	0.0000	0.0000	0.0000	0.0000	9	1.039063	-9.740050	138.00	1	1.1000	0.9000;
	10208	1	11.6200	3.4900	0.0000	0.0000	9	1.038996	-9.747015	138.00	1	1.1000	0.9000;
	10213	1	0.0000	0.0000	0.0000	0.0000	9	1.038374	-9.907278	138.00	1	1.1000	0.9000;
	10214	1	15.5100	1.5500	0.0000	0.0000	9	1.038318	-9.915536	138.00	1	1.1000	0.9000;
	10215	1	0.0000	0.0000	0.0000	0.0000	9	1.030896	-9.080596	138.00	1	1.1000	0.9000;
	10216	1	26.3400	13.6600	0.0000	0.0000	9	1.030679	-9.095954	138.00	1	1.1000	0.9000;
	10217	1	27.2000	13.0500	0.0000	0.0000	9	1.040098	-10.656341	138.00	1	1.1000	0.9000;
	10218	1	0.0000	0.0000	0.0000	0.0000	9	1.038851	-9.200399	138.00	1	1.1000	0.9000;
	10219	1	26.1200	13.1100	0.0000	0.0000	9	1.038653	-9.212847	138.00	1	1.1000	0.9000;
	10220	1	27.9200	6.4200	0.0000	0.0000	9	1.040921	-10.362476	138.00	1	1.1000	0.9000;
	10221	1	29.4400	3.5700	0.0000	0.0000	9	1.036924	-11.037656	138.00	1	1.1000	0.9000;
	10222	1	24.2500	9.3100	0.0000	0.0000	9	1.037231	-10.969516	138.00	1	1.1000	0.9000;
	10223	1	0.0000	0.0000	0.0000	0.0000	9	1.036731	-11.492682	138.00	1	1.1000	0.9000;
	10224	1	24.0600	2.1200	0.0000	0.0000	9	1.036657	-11.505994	138.00	1	1.1000	0.9000;
	10225	1	0.0000	0.0000	0.0000	91.4400	9	1.040870	-8.644832	345.00	1	1.1000	0.9000;
	10226	1	0.0000	0.0000	0.0000	0.0000	9	1.038409	-10.827499	138.00	1	1.1000	0.9000;
	10227	1	25.6700	17.0900	0.0000	0.0000	9	1.040626	-8.657545	345.00	1	1.1000	0.9000;
	10228	1	6.9000	0.5700	0.0000	0.0000	9	1.029948	-10.196941	138.00	1	1.1000	0.9000;
	10229	1	0.0000	0.0000	0.0000	0.0000	9	1.029969	-10.192618	138.00	1	1.1000	0.9000;
	10230	1	7.9000	1.4800	0.0000	0.0000	9	1.038424	-10.132210	138.00	1	1.1000	0.9000;
	10231	1	6.8200	3.4400	0.0000	18.2800	9	1.041268	-10.227395	138.00	1	1.1000	0.9000;
	10232	1	25.9700	5.7000	0.0000	0.0000	9	1.035698	-13.034194	138.00	1	1.1000	0.9000;
	10233	1	0.0000	0.0000	0.0000	0.0000	9	1.040673	-12.795417	138.00	1	1.1000	0.9000;
	10234	1	38.9600	6.1400	0.0000	0.0000	9	1.040497	-12.816854	138.00	1	1.1000	0.9000;
	10235	1	0.0000	0.0000	0.0000	0.0000	9	1.034917	-12.797701	138.00	1	1.1000	0.9000;
	10236	1	36.5200	4.3300	0.0000	0.0000	9	1.034796	-12.818742	138.00	1	1.1000	0.9000;
	10237	1	20.7300	3.8800	0.0000	0.0000	9	1.034198	-13.270474	138.00	1	1.1000	0.9000;
	10239	1	63.7300	2.7000	0.0000	0.0000	9	1.037299	-11.604619	138.00	1	1.1000	0.9000;
	10240	1	0.0000	0.0000	0.0000	0.0000	9	1.037498	-11.567593	138.00	1	1.1000	0.9000;
	10242	1	0.0000	0.0000	0.0000	18.1000	9	1.037947	-12.742488	138.00	1	1.1000	0.9000;
	10243	1	45.0600	9.8700	0.0000	0.0000	9	1.037719	-12.767744	138.00	1	1.1000	0.9000;
	10245	1	16.3400	0.7400	0.0000	0.0000	9	1.034479	-12.825311	138.00	1	1.1000	0.9000;
	10246	1	40.3200	7.0400	0.0000	0.0000	9	1.044617	-11.856100	138.00	1	1.1000	0.9000;
	10247	1	0.0000	0.0000	0.0000	0.0000	9	1.038101	-12.601682	138.00	1	1.1000	0.9000;
	10248	1	41.8300	2.5200	0.0000	0.0000	9	1.037959	-12.624984	138.00	1	1.1000	0.9000;
	10249	1	33.1700	12.7900	0.0000	0.0000	9	1.031584	-11.713556	138.00	1	1.1000	0.9000;
	10251	1	31.8000	2.4400	0.0000	0.0000	9	1.033000	-12.510535	138.00	1	1.1000	0.9000;
	10254	1	44.6200	15.6100	0.0000	0.0000	9	1.034519	-11.798915	138.00	1	1.1000	0.9000;
	10256	1	17.0000	7.1300	0.0000	0.0000	9	1.032761	-12.399716	138.00	1	1.1000	0.9000;
	10257	1	0.0000	0.0000	0.0000	0.0000	9	1.033931	-12.206524	138.00	1	1.1000	0.9000;
	10258	1	18.4600	0.9500	0.0000	0.0000	9	1.033885	-12.217819	138.00	1	1.1000	0.9000;
	10259	1	24.1400	3.7400	0.0000	0.0000	9	1.033012	-13.030009	138.00	1	1.1000	0.9000;
	10260	1	24.0500	4.9500	0.0000	0.0000	9	1.037706	-12.741421	138.00	1	1.1000	0.9000;
	10261	1	0.0000	0.0000	0.0000	0.0000	9	1.030552	-13.063698	138.00	1	1.1000	0.9000;
	10262	1	27.2400	4.7300	0.0000	0.0000	9	1.030438	-13.079309	138.00	1	1.1000	0.9000;
	10263	1	40.4600	7.2900	0.0000	0.0000	9	1.034556	-11.680985	138.00	1	1.1000	0.9000;
	10264	1	0.0000	0.0000	0.0000	0.0000	9	1.036568	-12.564975	138.00	1	1.1000	0.9000;
	10265	1	29.8300	4.7000	0.0000	0.0000	9	1.036449	-12.582718	138.00	1	1.1000	0.9000;
	10266	1	30.8400	11.2700	0.0000	0.0000	9	1.031024	-12.857221	138.00	1	1.1000	0.9000;
	10267	1	51.7100	12.6100	0.0000	143.4900	9	1.037719	-11.995674	138.00	1	1.1000	0.9000;
	10268	1	0.0000	0.0000	0.0000	0.0000	9	1.040856	-12.153232	138.00	1	1.1000	0.9000;
	10269	1	31.7200	15.2600	0.0000	0.0000	9	1.040621	-12.170302	138.00	1	1.1000	0.9000;
	10270	1	22.6400	2.6600	0.0000	0.0000	9	1.035367	-13.030459	138.00	1	1.1000	0.9000;
	10271	1	20.2300	6.4900	0.0000	0.0000	9	1.035419	-13.245254	138.00	1	1.1000	0.9000;
	10272	1	0.0000	0.0000	0.0000	0.0000	9	1.029347	-13.077629	138.00	1	1.1000	0.9000;
	10273	1	52.3000	4.4200	0.0000	0.0000	9	1.029159	-13.108853	138.00	1	1.1000	0.9000;
	10274	1	0.0000	0.0000	0.0000	239.0600	9	1.045658	-7.072425	345.00	1	1.1000	0.9000;
	10275	1	0.0000	0.0000	0.0000	0.0000	9	1.045628	-9.461536	138.00	1	1.1000	0.9000;
	10276	1	43.5100	5.2800	0.0000	0.0000	9	1.045488	-7.098021	345.00	1	1.1000	0.9000;
	10286	1	0.0000	0.0000	0.0000	0.0000	9	1.033379	-12.175170	138.00	1	1.1000	0.9000;
	10287	1	30.3800	6.6100	0.0000	0.0000	9	1.033218	-12.193306	138.00	1	1.1000	0.9000;
	10288	1	23.5600	5.4700	0.0000	0.0000	9	1.034827	-13.278735	138.00	1	1.1000	0.9000;
	10291	1	20.4900	9.9500	0.0000	0.0000	9	1.044507	-9.647389	138.00	1	1.1000	0.9000;
	10292	1	0.0000	0.0000	0.0000	0.0000	9	1.042052	-12.752830	138.00	1	1.1000	0.9000;
	10293	1	32.6400	11.3400	0.0000	0.0000	9	1.041837	-12.771839	138.00	1	1.1000	0.9000;
	10294	1	0.0000	0.0000	0.0000	0.0000	9	1.035916	-11.333176	138.00	1	1.1000	0.9000;
	10295	1	49.5300	20.1500	0.0000	0.0000	9	1.035602	-11.360397	138.00	1	1.1000	0.9000;
	10296	1	45.0300	9.1800	0.0000	0.0000	9	1.036422	-12.843345	138.00	1	1.1000	0.9000;
	10297	1	49.1500	16.2100	0.0000	0.0000	9	1.033664	-13.066602	138.00	1	1.1000	0.9000;
	10298	1	0.0000	0.0000	0.0000	0.0000	9	1.033970	-13.037630	138.00	1	1.1000	0.9000;
	10299	1	37.9100	17.6100	0.0000	0.0000	9	1.030586	-13.027032	138.00	1	1.1000	0.9000;
	10300	1	46.4200	21.6400	0.0000	0.0000	9	1.030616	-13.094533	138.00	1	1.1000	0.9000;
	10301	1	0.0000	0.0000	0.0000	0.0000	9	1.038650	-12.670907	138.00	1	1.1000	0.9000;
	10302	1	11.6400	1.3600	0.0000	0.0000	9	1.038605	-12.677373	138.00	1	1.1000	0.9000;
	10303	1	37.6800	7.6700	0.0000	0.0000	9	1.030973	-13.006563	138.00	1	1.1000	0.9000;
	10304	1	15.0500	2.1800	0.0000	0.0000	9	1.038236	-12.706757	138.00	1	1.1000	0.9000;
	10305	1	48.4700	14.1700	0.0000	0.0000	9	1.039178	-12.593043	138.00	1	1.1000	0.9000;
	10306	1	71.5500	10.6200	0.0000	0.0000	9	1.031178	-13.266253	138.00	1	1.1000	0.9000;
	10307	1	0.0000	0.0000	0.0000	0.0000	9	1.031442	-13.223090	138.00	1	1.1000	0.9000;
	10308	1	0.0000	0.0000	0.0000	0.0000	9	1.029194	-12.573896	138.00	1	1.1000	0.9000;
	10309	1	30.2100	7.6100	0.0000	0.0000	9	1.029052	-12.590899	138.00	1	1.1000	0.9000;
	10310	1	24.1900	1.8900	0.0000	0.0000	9	1.038640	-12.882476	138.00	1	1.1000	0.9000;
	10311	1	22.7500	5.9100	0.0000	0.0000	9	1.034523	-13.225408	138.00	1	1.1000	0.9000;
	10312	1	0.0000	0.0000	0.0000	0.0000	9	1.032330	-11.849297	138.00	1	1.1000	0.9000;
	10313	1	42.4000	1.3400	0.0000	0.0000	9	1.032207	-11.875005	138.00	1	1.1000	0.9000;
	10314	1	0.0000	0.0000	0.0000	121.7100	9	1.045130	-3.771426	500.00	1	1.1000	0.9000;
	10315	1	0.0000	0.0000	0.0000	0.0000	9	1.043323	-6.407127	345.00	1	1.1000	0.9000;
	10316	1	0.0000	0.0000	0.0000	0.0000	9	1.036644	-9.820136	161.00	1	1.1000	0.9000;
	10317	1	0.0000	0.0000	0.0000	0.0000	9	1.040256	-12.508193	138.00	1	1.1000	0.9000;
	10318	1	40.4400	17.7400	0.0000	0.0000	9	1.043236	-6.496174	345.00	1	1.1000	0.9000;
	10319	1	0.0000	0.0000	0.0000	0.0000	9	1.037788	-13.047865	138.00	1	1.1000	0.9000;
	10320	1	42.0100	17.6700	0.0000	0.0000	9	1.037479	-13.071807	138.00	1	1.1000	0.9000;
	10321	1	60.4900	3.5200	0.0000	0.0000	9	1.030916	-12.032691	138.00	1	1.1000	0.9000;
	10322	1	0.0000	0.0000	0.0000	0.0000	9	1.031117	-11.997421	138.00	1	1.1000	0.9000;
	10323	1	32.5400	10.6100	0.0000	0.0000	9	1.038474	-13.040606	138.00	1	1.1000	0.9000;
	10327	1	12.9400	1.8600	0.0000	0.0000	9	1.033740	-12.662643	138.00	1	1.1000	0.9000;
	10328	1	22.6000	11.8500	0.0000	0.0000	9	1.034622	-13.126200	138.00	1	1.1000	0.9000;
	10329	1	28.5500	5.0800	0.0000	0.0000	9	1.037658	-12.636264	138.00	1	1.1000	0.9000;
	10330	1	0.0000	0.0000	0.0000	0.0000	9	1.037788	-12.618754	138.00	1	1.1000	0.9000;
	10331	1	9.0100	2.6400	0.0000	0.0000	9	1.037983	-11.847051	138.00	1	1.1000	0.9000;
	10332	1	26.7300	8.6200	0.0000	0.0000	9	1.030952	-13.441797	138.00	1	1.1000	0.9000;
	10333	1	9.2700	2.2800	0.0000	0.0000	9	1.032325	-13.355975	138.00	1	1.1000	0.9000;
	10334	1	0.0000	0.0000	0.0000	-27.2200	9	1.036211	-9.783693	345.00	1	1.1000	0.9000;
	10335	1	0.0000	0.0000	0.0000	0.0000	9	1.036525	-11.687778	138.00	1	1.1000	0.9000;
	10336	1	12.8200	2.9700	0.0000	0.0000	9	1.036145	-9.791150	345.00	1	1.1000	0.9000;
	10337	1	21.4700	9.3800	0.0000	0.0000	9	1.032283	-12.082973	138.00	1	1.1000	0.9000;
	10338	1	0.0000	0.0000	0.0000	0.0000	9	1.038105	-11.708540	138.00	1	1.1000	0.9000;
	10339	1	13.2500	1.7700	0.0000	0.0000	9	1.038052	-11.715889	138.00	1	1.1000	0.9000;
	10340	1	0.0000	0.0000	0.0000	0.0000	9	1.035023	-9.969726	345.00	1	1.1000	0.9000;
	10341	1	0.0000	0.0000	0.0000	0.0000	9	1.043808	-11.563807	138.00	1	1.1000	0.9000;
	10342	1	18.7300	9.5700	0.0000	0.0000	9	1.034889	-9.978809	345.00	1	1.1000	0.9000;
	10343	1	23.6700	4.8700	0.0000	0.0000	9	1.039225	-12.267529	138.00	1	1.1000	0.9000;
	10344	1	15.3600	4.5300	0.0000	0.0000	9	1.042225	-11.775846	138.00	1	1.1000	0.9000;
	10345	1	0.0000	0.0000	0.0000	0.0000	9	1.042311	-11.767420	138.00	1	1.1000	0.9000;
	10346	1	0.0000	0.0000	0.0000	0.0000	9	1.035171	-11.924434	138.00	1	1.1000	0.9000;
	10347	1	20.2100	2.7500	0.0000	0.0000	9	1.035097	-11.934926	138.00	1	1.1000	0.9000;
	10348	1	20.2100	4.3700	0.0000	0.0000	9	1.032295	-12.871627	138.00	1	1.1000	0.9000;
	10349	1	20.2100	8.4800	0.0000	0.0000	9	1.032302	-12.134488	138.00	1	1.1000	0.9000;
	10350	1	7.8600	1.1800	0.0000	0.0000	9	1.033868	-11.856855	138.00	1	1.1000	0.9000;
	10351	1	6.2000	0.7800	0.0000	0.0000	9	1.040884	-11.666165	138.00	1	1.1000	0.9000;
	10352	1	0.0000	0.0000	0.0000	0.0000	9	1.040909	-11.662892	138.00	1	1.1000	0.9000;
	10353	1	0.0000	0.0000	0.0000	-12.8700	9	1.038475	-9.708764	345.00	1	1.1000	0.9000;
	10354	1	10.0400	1.9900	0.0000	0.0000	9	1.033810	-12.957826	138.00	1	1.1000	0.9000;
	10355	1	0.0000	0.0000	0.0000	0.0000	9	1.039635	-9.524561	345.00	1	1.1000	0.9000;
	10356	1	13.1000	2.9400	0.0000	0.0000	9	1.031933	-12.738281	138.00	1	1.1000	0.9000;
	10357	1	0.0000	0.0000	0.0000	101.0600	9	1.038754	-9.646642	345.00	1	1.1000	0.9000;
	10358	1	0.0000	0.0000	0.0000	0.0000	9	1.035171	-12.538883	138.00	1	1.1000	0.9000;
	10359	1	21.9500	14.6400	0.0000	0.0000	9	1.023481	-13.506426	18.00	1	1.1000	0.9000;
	10360	1	0.0000	0.0000	0.0000	0.0000	9	1.035174	-12.589905	1.00	1	1.1000	0.9000;
	10361	1	0.0000	0.0000	0.0000	0.0000	9	1.038718	-9.411771	345.00	1	1.1000	0.9000;
	10362	1	21.9500	9.5700	0.0000	0.0000	9	1.030526	-13.822127	138.00	1	1.1000	0.9000;
	10363	1	0.0000	0.0000	0.0000	0.0000	9	1.030101	-11.578832	138.00	1	1.1000	0.9000;
	10364	1	23.7800	1.2600	0.0000	0.0000	9	1.030035	-11.591786	138.00	1	1.1000	0.9000;
	10365	1	21.9500	2.8900	0.0000	0.0000	9	1.036913	-13.488031	138.00	1	1.1000	0.9000;
	10366	1	0.0000	0.0000	0.0000	0.0000	9	1.036998	-13.475716	138.00	1	1.1000	0.9000;
	10367	1	21.9500	13.4500	0.0000	0.0000	9	1.034630	-12.785397	138.00	1	1.1000	0.9000;
	10368	1	0.0000	0.0000	0.0000	0.0000	9	1.034829	-12.775042	138.00	1	1.1000	0.9000;
	10369	1	0.0000	0.0000	0.0000	0.0000	9	1.030758	-13.569536	138.00	1	1.1000	0.9000;
	10370	1	16.3800	6.4900	0.0000	0.0000	9	1.030643	-13.579247	138.00	1	1.1000	0.9000;
	10371	1	0.0000	0.0000	0.0000	0.0000	9	1.029988	-14.128709	138.00	1	1.1000	0.9000;
	10372	1	16.5400	3.5400	0.0000	0.0000	9	1.029901	-14.138825	138.00	1	1.1000	0.9000;
	10373	1	16.3800	3.1200	0.0000	0.0000	9	1.035857	-12.719716	138.00	1	1.1000	0.9000;
	10374	1	0.0000	0.0000	0.0000	0.0000	9	1.032343	-13.140711	138.00	1	1.1000	0.9000;
	10375	1	20.6800	5.0800	0.0000	0.0000	9	1.032251	-13.151687	138.00	1	1.1000	0.9000;
	10376	1	23.7400	6.9200	0.0000	0.0000	9	1.030303	-13.920891	138.00	1	1.1000	0.9000;
	10377	1	14.8900	7.2500	0.0000	0.0000	9	1.033914	-13.883606	138.00	1	1.1000	0.9000;
	10378	1	0.0000	0.0000	0.0000	0.0000	9	1.034019	-13.875764	138.00	1	1.1000	0.9000;
	10379	1	19.6400	1.9000	0.0000	0.0000	9	1.032686	-13.284287	138.00	1	1.1000	0.9000;
	10380	1	26.7600	7.5200	0.0000	0.0000	9	1.032161	-12.348020	138.00	1	1.1000	0.9000;
	10381	1	21.0900	4.9900	0.0000	0.0000	9	1.035664	-12.354121	138.00	1	1.1000	0.9000;
	10382	1	50.3100	19.4400	0.0000	0.0000	9	1.029379	-13.893208	138.00	1	1.1000	0.9000;
	10383	1	25.2200	5.8500	0.0000	0.0000	9	1.030088	-13.704411	138.00	1	1.1000	0.9000;
	10384	1	29.9800	8.0500	0.0000	0.0000	9	1.033894	-13.129942	138.00	1	1.1000	0.9000;
	10385	1	37.9300	4.0100	0.0000	0.0000	9	1.032066	-13.023471	138.00	1	1.1000	0.9000;
	10386	1	6.1500	0.3500	0.0000	0.0000	9	1.031034	-14.116688	138.00	1	1.1000	0.9000;
	10387	1	5.4300	2.7000	0.0000	0.0000	9	1.034849	-12.935748	138.00	1	1.1000	0.9000;
	10388	1	17.4100	4.2200	0.0000	0.0000	9	1.031577	-12.584144	138.00	1	1.1000	0.9000;
	10389	1	17.5700	4.9700	0.0000	0.0000	9	1.030826	-13.030325	138.00	1	1.1000	0.9000;
	10390	1	64.9600	9.5500	0.0000	0.0000	9	1.029323	-13.485961	138.00	1	1.1000	0.9000;
	10391	1	17.4100	5.2100	0.0000	0.0000	9	1.033357	-11.805413	138.00	1	1.1000	0.9000;
	10392	1	0.0000	0.0000	0.0000	0.0000	9	1.030520	-14.142384	138.00	1	1.1000	0.9000;
	10393	1	20.1800	6.9500	0.0000	0.0000	9	1.030403	-14.153784	138.00	1	1.1000	0.9000;
	10394	1	32.1100	10.9100	0.0000	0.0000	9	1.038864	-11.837076	138.00	1	1.1000	0.9000;
	10395	1	0.0000	0.0000	0.0000	0.0000	9	1.036663	-11.824976	138.00	1	1.1000	0.9000;
	10396	1	18.3600	5.6800	0.0000	0.0000	9	1.036564	-11.834193	138.00	1	1.1000	0.9000;
	10397	1	0.0000	0.0000	0.0000	0.0000	9	1.038689	-11.998193	138.00	1	1.1000	0.9000;
	10398	1	40.0700	11.8000	0.0000	0.0000	9	1.038470	-12.022119	138.00	1	1.1000	0.9000;
	10399	1	49.6900	5.4100	0.0000	0.0000	9	1.042106	-12.028392	138.00	1	1.1000	0.9000;
	10400	1	0.0000	0.0000	0.0000	0.0000	9	1.042300	-12.001255	138.00	1	1.1000	0.9000;
	10402	1	0.0000	0.0000	0.0000	-39.9500	9	1.040333	-9.360201	345.00	1	1.1000	0.9000;
	10403	1	0.0000	0.0000	0.0000	0.0000	9	1.044249	-10.142909	138.00	1	1.1000	0.9000;
	10404	1	25.7300	6.2900	0.0000	0.0000	9	1.040206	-9.374482	345.00	1	1.1000	0.9000;
	10405	1	0.0000	0.0000	0.0000	0.0000	9	1.039036	-10.929285	138.00	1	1.1000	0.9000;
	10406	1	14.9800	3.3200	0.0000	0.0000	9	1.038962	-10.936730	138.00	1	1.1000	0.9000;
	10407	1	14.9800	2.8200	0.0000	0.0000	9	1.040165	-10.803292	138.00	1	1.1000	0.9000;
	10408	1	0.0000	0.0000	0.0000	0.0000	9	1.040237	-10.794823	138.00	1	1.1000	0.9000;
	10409	1	14.8600	2.6100	0.0000	0.0000	9	1.032087	-14.047935	138.00	1	1.1000	0.9000;
	10410	1	0.0000	0.0000	0.0000	0.0000	9	1.034881	-12.161977	138.00	1	1.1000	0.9000;
	10411	1	23.3100	12.7900	0.0000	0.0000	9	1.034682	-12.173323	138.00	1	1.1000	0.9000;
	10412	1	24.9000	1.8200	0.0000	0.0000	9	1.029948	-13.996348	138.00	1	1.1000	0.9000;
	10413	1	0.0000	0.0000	0.0000	0.0000	9	1.035454	-12.581271	138.00	1	1.1000	0.9000;
	10414	1	14.8600	4.8300	0.0000	0.0000	9	1.035370	-12.589701	138.00	1	1.1000	0.9000;
	10415	1	28.3000	3.5100	0.0000	0.0000	9	1.032588	-12.375374	138.00	1	1.1000	0.9000;
	10416	1	0.0000	0.0000	0.0000	0.0000	9	1.033102	-12.400340	138.00	1	1.1000	0.9000;
	10417	1	19.1900	8.3500	0.0000	0.0000	9	1.032969	-12.411628	138.00	1	1.1000	0.9000;
	10418	1	0.0000	0.0000	0.0000	0.0000	9	1.034526	-11.973622	138.00	1	1.1000	0.9000;
	10419	1	19.0300	6.2600	0.0000	0.0000	9	1.034412	-11.985047	138.00	1	1.1000	0.9000;
	10420	1	7.1700	2.6300	0.0000	0.0000	9	1.038969	-11.857740	138.00	1	1.1000	0.9000;
	10421	1	0.0000	0.0000	0.0000	0.0000	9	1.035740	-11.955709	138.00	1	1.1000	0.9000;
	10422	1	8.9500	4.8000	0.0000	0.0000	9	1.035667	-11.960436	138.00	1	1.1000	0.9000;
	10423	1	0.0000	0.0000	0.0000	0.0000	9	1.029501	-12.198707	138.00	1	1.1000	0.9000;
	10424	1	10.1100	2.2600	0.0000	0.0000	9	1.029446	-12.204879	138.00	1	1.1000	0.9000;
	10425	1	9.9200	3.1500	0.0000	0.0000	9	1.036157	-11.825284	138.00	1	1.1000	0.9000;
	10426	1	0.0000	0.0000	0.0000	0.0000	9	1.033987	-13.063452	138.00	1	1.1000	0.9000;
	10427	1	10.3300	2.6600	0.0000	0.0000	9	1.033930	-13.069291	138.00	1	1.1000	0.9000;
	10428	1	0.0000	0.0000	0.0000	0.0000	9	1.036021	-12.006894	138.00	1	1.1000	0.9000;
	10429	1	23.4900	8.1200	0.0000	0.0000	9	1.035878	-12.019375	138.00	1	1.1000	0.9000;
	10430	1	64.2900	38.4300	0.0000	0.0000	9	1.025780	-12.948981	138.00	1	1.1000	0.9000;
	10431	1	27.8400	5.3600	0.0000	0.0000	9	1.038723	-11.777425	138.00	1	1.1000	0.9000;
	10432	1	32.8000	2.5900	0.0000	0.0000	9	1.031189	-12.728820	138.00	1	1.1000	0.9000;
	10433	1	9.1500	3.4400	0.0000	0.0000	9	1.036281	-12.836132	138.00	1	1.1000	0.9000;
	10434	1	0.0000	0.0000	0.0000	0.0000	9	1.036342	-12.831531	138.00	1	1.1000	0.9000;
	10435	1	32.6700	12.7100	0.0000	0.0000	9	1.021151	-13.097795	138.00	1	1.1000	0.9000;
	10436	1	0.0000	0.0000	0.0000	0.0000	9	1.033766	-13.379542	138.00	1	1.1000	0.9000;
	10437	1	14.3700	2.3100	0.0000	0.0000	9	1.033711	-13.387394	138.00	1	1.1000	0.9000;
	10438	1	29.3600	14.0500	0.0000	0.0000	9	1.018850	-12.898264	138.00	1	1.1000	0.9000;
	10439	1	36.6000	8.4400	0.0000	0.0000	9	1.011301	-12.813953	138.00	1	1.1000	0.9000;
	10440	1	0.0000	0.0000	0.0000	0.0000	9	1.011472	-12.794597	138.00	1	1.1000	0.9000;
	10441	1	0.0000	0.0000	0.0000	0.0000	9	1.004458	-12.252146	138.00	1	1.1000	0.9000;
	10442	1	38.2800	23.4700	0.0000	0.0000	9	1.004090	-12.272520	138.00	1	1.1000	0.9000;
	10443	1	17.5200	1.6100	0.0000	0.0000	9	1.027427	-14.230544	138.00	1	1.1000	0.9000;
	10444	1	23.6000	3.8700	0.0000	0.0000	9	1.035083	-13.347416	138.00	1	1.1000	0.9000;
	10445	1	17.5200	3.9500	0.0000	0.0000	9	1.024079	-14.218955	138.00	1	1.1000	0.9000;
	10446	1	31.0500	12.3000	0.0000	68.8800	9	1.036102	-13.953312	138.00	1	1.1000	0.9000;
	10447	1	30.9500	4.9400	0.0000	0.0000	9	1.035890	-13.794251	138.00	1	1.1000	0.9000;
	10448	1	0.0000	0.0000	0.0000	0.0000	9	1.032403	-13.616366	138.00	1	1.1000	0.9000;
	10449	1	29.3300	11.2400	0.0000	0.0000	9	1.032214	-13.633542	138.00	1	1.1000	0.9000;
	10450	1	0.0000	0.0000	0.0000	0.0000	9	1.030543	-13.896314	138.00	1	1.1000	0.9000;
	10451	1	41.6600	13.0200	0.0000	0.0000	9	1.030319	-13.917846	138.00	1	1.1000	0.9000;
	10452	1	0.0000	0.0000	0.0000	125.1200	9	1.038707	-13.684782	138.00	1	1.1000	0.9000;
	10453	1	41.9800	15.3600	0.0000	0.0000	9	1.038427	-13.709446	138.00	1	1.1000	0.9000;
	10454	1	32.3400	5.7000	0.0000	0.0000	9	1.034918	-12.097613	138.00	1	1.1000	0.9000;
	10455	1	33.3400	9.8400	0.0000	0.0000	9	1.040021	-12.007419	138.00	1	1.1000	0.9000;
	10456	1	0.0000	0.0000	0.0000	0.0000	9	1.032793	-13.893568	138.00	1	1.1000	0.9000;
	10457	1	34.6100	8.0000	0.0000	0.0000	9	1.032636	-13.911495	138.00	1	1.1000	0.9000;
	10458	1	63.8100	7.8800	0.0000	0.0000	9	1.024473	-12.981191	138.00	1	1.1000	0.9000;
	10459	1	0.0000	0.0000	0.0000	0.0000	9	1.043373	-5.618153	500.00	1	1.1000	0.9000;
	10460	1	0.0000	0.0000	0.0000	0.0000	9	1.039148	-8.608614	345.00	1	1.1000	0.9000;
	10461	1	0.0000	0.0000	0.0000	0.0000	9	1.033692	-10.774823	138.00	1	1.1000	0.9000;
	10462	1	39.1600	10.2400	0.0000	0.0000	9	1.038938	-8.629580	345.00	1	1.1000	0.9000;
	10463	1	0.0000	0.0000	0.0000	0.0000	9	1.038946	-8.704563	345.00	1	1.1000	0.9000;
	10464	1	0.0000	0.0000	0.0000	0.0000	9	1.031495	-12.670719	138.00	1	1.1000	0.9000;
	10465	1	18.7000	2.8900	0.0000	0.0000	9	1.031429	-12.680534	138.00	1	1.1000	0.9000;
	10466	1	13.5000	3.8600	0.0000	0.0000	9	1.033413	-14.354010	138.00	1	1.1000	0.9000;
	10467	1	42.0600	3.6700	0.0000	0.0000	9	1.029630	-14.009693	138.00	1	1.1000	0.9000;
	10468	1	0.0000	0.0000	0.0000	0.0000	9	1.029770	-13.985569	138.00	1	1.1000	0.9000;
	10469	1	13.5000	1.2700	0.0000	0.0000	9	1.022912	-13.573819	138.00	1	1.1000	0.9000;
	10470	1	49.3100	15.7700	0.0000	0.0000	9	1.032684	-14.209920	138.00	1	1.1000	0.9000;
	10471	1	0.0000	0.0000	0.0000	0.0000	9	1.036562	-13.647916	138.00	1	1.1000	0.9000;
	10472	1	33.8800	22.0800	0.0000	0.0000	9	1.036236	-13.665287	138.00	1	1.1000	0.9000;
	10473	1	10.9900	2.2300	0.0000	0.0000	9	1.033854	-12.791810	138.00	1	1.1000	0.9000;
	10474	1	0.0000	0.0000	0.0000	0.0000	9	1.033906	-12.785835	138.00	1	1.1000	0.9000;
	10475	1	17.4000	5.6400	0.0000	0.0000	9	1.021595	-14.534235	138.00	1	1.1000	0.9000;
	10476	1	48.4900	26.6900	0.0000	0.0000	9	1.024436	-12.743243	138.00	1	1.1000	0.9000;
	10477	1	24.3800	5.8100	0.0000	0.0000	9	1.025591	-12.421827	138.00	1	1.1000	0.9000;
	10478	1	24.3800	4.9200	0.0000	0.0000	9	1.024606	-12.748024	138.00	1	1.1000	0.9000;
	10479	1	0.0000	0.0000	0.0000	0.0000	9	1.033938	-8.796803	345.00	1	1.1000	0.9000;
	10480	1	28.8900	3.3000	0.0000	0.0000	9	1.041860	-12.038701	138.00	1	1.1000	0.9000;
	10481	1	0.0000	0.0000	0.0000	0.0000	9	1.036550	-8.678554	345.00	1	1.1000	0.9000;
	10482	1	38.6100	4.3800	0.0000	0.0000	9	1.036732	-11.828075	138.00	1	1.1000	0.9000;
	10483	1	13.8000	4.0900	0.0000	0.0000	9	1.031387	-12.650504	138.00	1	1.1000	0.9000;
	10484	1	28.6500	9.2300	0.0000	0.0000	9	1.031091	-13.430623	138.00	1	1.1000	0.9000;
	10485	1	0.0000	0.0000	0.0000	0.0000	9	1.035488	-13.517638	138.00	1	1.1000	0.9000;
	10486	1	24.2900	9.2000	0.0000	0.0000	9	1.035332	-13.530131	138.00	1	1.1000	0.9000;
	10487	1	31.2900	4.7400	0.0000	0.0000	9	1.026096	-12.645179	138.00	1	1.1000	0.9000;
	10488	1	0.0000	0.0000	0.0000	0.0000	9	1.026210	-12.627981	138.00	1	1.1000	0.9000;
	10495	1	32.7300	4.9900	0.0000	30.3000	9	1.040169	-10.719169	138.00	1	1.1000	0.9000;
	10496	1	13.1300	6.3500	0.0000	0.0000	9	1.031295	-10.355597	138.00	1	1.1000	0.9000;
	10497	1	32.7000	11.8100	0.0000	0.0000	9	1.036241	-9.572246	138.00	1	1.1000	0.9000;
	10498	1	13.2300	2.6200	0.0000	0.0000	9	1.036965	-9.849762	138.00	1	1.1000	0.9000;
	10499	1	8.3300	1.9400	0.0000	0.0000	9	1.038202	-10.625324	138.00	1	1.1000	0.9000;
	10500	1	14.6500	5.9200	0.0000	0.0000	9	1.036182	-10.438997	138.00	1	1.1000	0.9000;
	10501	1	0.0000	0.0000	0.0000	0.0000	9	1.036273	-10.431139	138.00	1	1.1000	0.9000;
	10503	1	0.0000	0.0000	0.0000	-14.8000	9	1.034392	-10.469168	138.00	1	1.1000	0.9000;
	10504	1	16.6100	4.4100	0.0000	0.0000	9	1.034307	-10.478181	138.00	1	1.1000	0.9000;
	10505	1	11.7200	3.8400	0.0000	0.0000	9	1.034427	-10.483827	138.00	1	1.1000	0.9000;
	10506	1	11.2100	2.1700	0.0000	0.0000	9	1.038711	-10.354526	138.00	1	1.1000	0.9000;
	10507	1	0.0000	0.0000	0.0000	0.0000	9	1.038763	-10.347751	138.00	1	1.1000	0.9000;
	10508	1	23.4700	1.9800	0.0000	0.0000	9	1.033329	-7.319937	138.00	1	1.1000	0.9000;
	10509	1	25.5400	5.0000	0.0000	0.0000	9	1.028175	-7.556252	138.00	1	1.1000	0.9000;
	10510	1	23.9600	1.3600	0.0000	0.0000	9	1.039287	-8.893787	138.00	1	1.1000	0.9000;
	10511	1	23.0100	3.0800	0.0000	0.0000	9	1.029215	-7.605412	138.00	1	1.1000	0.9000;
	10512	1	0.0000	0.0000	0.0000	0.0000	9	1.029303	-7.591538	138.00	1	1.1000	0.9000;
	10513	1	23.2400	0.4700	0.0000	0.0000	9	1.028265	-7.340212	138.00	1	1.1000	0.9000;
	10514	1	4.5100	0.8500	0.0000	0.0000	9	1.027564	-8.192680	138.00	1	1.1000	0.9000;
	10515	1	10.7300	6.8500	0.0000	0.0000	9	1.039909	-9.312424	138.00	1	1.1000	0.9000;
	10516	1	10.2000	3.9300	0.0000	0.0000	9	1.039321	-9.716628	138.00	1	1.1000	0.9000;
	10517	1	27.7500	5.1100	0.0000	0.0000	9	1.030087	-9.102118	138.00	1	1.1000	0.9000;
	10518	1	0.0000	0.0000	0.0000	0.0000	9	1.034206	-8.993713	138.00	1	1.1000	0.9000;
	10519	1	23.1600	2.9600	0.0000	0.0000	9	1.034115	-9.006277	138.00	1	1.1000	0.9000;
	10520	1	22.5100	7.7000	0.0000	0.0000	9	1.032309	-9.101511	138.00	1	1.1000	0.9000;
	10521	1	0.0000	0.0000	0.0000	0.0000	9	1.031831	-8.926203	138.00	1	1.1000	0.9000;
	10522	1	24.0400	3.8600	0.0000	0.0000	9	1.031721	-8.940347	138.00	1	1.1000	0.9000;
	10523	1	6.7100	1.6900	0.0000	0.0000	9	1.028926	-9.058013	138.00	1	1.1000	0.9000;
	10524	1	13.9200	1.9500	0.0000	0.0000	9	1.037239	-11.267945	138.00	1	1.1000	0.9000;
	10525	1	21.5700	8.4600	0.0000	0.0000	9	1.040287	-10.384290	138.00	1	1.1000	0.9000;
	10526	1	0.0000	0.0000	0.0000	0.0000	9	1.033348	-8.783703	138.00	1	1.1000	0.9000;
	10527	1	10.7800	1.6500	0.0000	0.0000	9	1.033306	-8.789507	138.00	1	1.1000	0.9000;
	10528	1	21.6300	7.1000	0.0000	0.0000	9	1.030457	-12.535040	138.00	1	1.1000	0.9000;
	10529	1	21.6300	4.6600	0.0000	100.4800	9	1.033598	-13.105141	138.00	1	1.1000	0.9000;
	10530	1	32.5100	9.8900	0.0000	0.0000	9	1.030581	-12.002842	138.00	1	1.1000	0.9000;
	10531	1	35.4000	2.7500	0.0000	0.0000	9	1.036211	-11.775744	138.00	1	1.1000	0.9000;
	10532	1	38.6000	3.7100	0.0000	0.0000	9	1.036031	-11.935074	138.00	1	1.1000	0.9000;
	10533	1	43.8400	20.2100	0.0000	0.0000	9	1.029919	-12.568982	138.00	1	1.1000	0.9000;
	10534	1	41.3900	11.9300	0.0000	0.0000	9	1.027082	-13.181893	138.00	1	1.1000	0.9000;
	10535	1	0.0000	0.0000	0.0000	0.0000	9	1.033141	-11.898035	138.00	1	1.1000	0.9000;
	10536	1	23.9400	5.6200	0.0000	0.0000	9	1.033021	-11.910097	138.00	1	1.1000	0.9000;
	10537	1	53.4000	14.7500	0.0000	229.8500	9	1.039626	-11.727975	138.00	1	1.1000	0.9000;
	10538	1	62.7700	22.9100	0.0000	0.0000	9	1.027234	-12.561377	138.00	1	1.1000	0.9000;
	10539	1	80.1600	33.5400	0.0000	0.0000	9	1.027962	-12.743360	138.00	1	1.1000	0.9000;
	10540	1	0.0000	0.0000	0.0000	0.0000	9	1.031066	-12.762616	138.00	1	1.1000	0.9000;
	10541	1	21.6600	2.8700	0.0000	0.0000	9	1.030983	-12.776050	138.00	1	1.1000	0.9000;
	10542	1	49.6600	14.4600	0.0000	0.0000	9	1.030435	-12.624128	138.00	1	1.1000	0.9000;
	10543	1	0.0000	0.0000	0.0000	0.0000	9	1.022897	-7.634300	345.00	1	1.1000	0.9000;
	10544	1	26.0000	4.4400	0.0000	0.0000	9	1.021553	-10.100445	138.00	1	1.1000	0.9000;
	10545	1	0.0000	0.0000	0.0000	0.0000	9	1.025825	-7.599682	345.00	1	1.1000	0.9000;
	10546	1	51.5700	8.7400	0.0000	0.0000	9	1.030923	-11.054089	138.00	1	1.1000	0.9000;
	10547	1	0.0000	0.0000	0.0000	0.0000	9	1.025359	-11.811867	138.00	1	1.1000	0.9000;
	10548	1	53.7600	15.3900	0.0000	0.0000	9	1.025052	-11.842400	138.00	1	1.1000	0.9000;
	10549	1	54.0000	15.7500	0.0000	0.0000	9	1.027552	-12.478416	138.00	1	1.1000	0.9000;
	10550	1	34.5800	6.2600	0.0000	0.0000	9	1.030031	-11.869280	138.00	1	1.1000	0.9000;
	10551	1	0.0000	0.0000	0.0000	0.0000	9	1.033066	-8.355932	345.00	1	1.1000	0.9000;
	10552	1	0.0000	0.0000	0.0000	0.0000	9	1.039710	-10.833692	138.00	1	1.1000	0.9000;
	10553	1	29.9300	3.3900	0.0000	0.0000	9	1.032967	-8.374353	345.00	1	1.1000	0.9000;
	10554	1	0.0000	0.0000	0.0000	180.5800	9	1.035526	-12.308840	138.00	1	1.1000	0.9000;
	10555	1	41.2500	14.8100	0.0000	0.0000	9	1.035286	-12.330808	138.00	1	1.1000	0.9000;
	10556	1	43.6500	11.6000	0.0000	0.0000	9	1.037325	-11.385811	138.00	1	1.1000	0.9000;
	10557	1	52.5900	6.8200	0.0000	0.0000	9	1.028947	-11.167226	138.00	1	1.1000	0.9000;
	10558	1	0.0000	0.0000	0.0000	0.0000	9	1.029145	-11.136574	138.00	1	1.1000	0.9000;
	10559	1	33.9900	6.7300	0.0000	0.0000	9	1.034773	-11.744413	138.00	1	1.1000	0.9000;
	10560	1	34.3000	8.1100	0.0000	0.0000	9	1.035686	-11.662915	138.00	1	1.1000	0.9000;
	10561	1	44.4200	17.8400	0.0000	0.0000	9	1.031579	-12.383860	138.00	1	1.1000	0.9000;
	10562	1	75.5600	14.5400	0.0000	0.0000	9	1.030187	-13.090733	138.00	1	1.1000	0.9000;
	10563	1	22.6500	2.2400	0.0000	0.0000	9	1.036650	-10.654294	138.00	1	1.1000	0.9000;
	10564	1	0.0000	0.0000	0.0000	0.0000	9	1.036729	-10.640128	138.00	1	1.1000	0.9000;
	10565	1	43.7700	3.6900	0.0000	0.0000	9	1.034230	-11.940015	138.00	1	1.1000	0.9000;
	10566	1	0.0000	0.0000	0.0000	0.0000	9	1.027462	-12.422461	138.00	1	1.1000	0.9000;
	10567	1	38.6900	11.3000	0.0000	0.0000	9	1.027242	-12.445683	138.00	1	1.1000	0.9000;
	10568	1	38.4700	14.5400	0.0000	0.0000	9	1.031031	-10.310029	138.00	1	1.1000	0.9000;
	10569	1	0.0000	0.0000	0.0000	0.0000	9	1.027238	-13.036596	138.00	1	1.1000	0.9000;
	10570	1	30.1800	11.8000	0.0000	0.0000	9	1.027034	-13.051976	138.00	1	1.1000	0.9000;
	10571	1	18.8600	5.0700	0.0000	0.0000	9	1.036880	-11.066061	138.00	1	1.1000	0.9000;
	10572	1	22.6800	5.4800	0.0000	0.0000	9	1.028664	-12.775713	138.00	1	1.1000	0.9000;
	10573	1	46.3200	2.8100	0.0000	0.0000	9	1.028073	-11.808354	138.00	1	1.1000	0.9000;
	10574	1	52.1400	12.2200	0.0000	0.0000	9	1.033374	-12.600929	138.00	1	1.1000	0.9000;
	10575	1	21.0500	2.3700	0.0000	0.0000	9	1.029255	-11.547885	138.00	1	1.1000	0.9000;
	10576	1	0.0000	0.0000	0.0000	0.0000	9	1.033938	-12.281918	138.00	1	1.1000	0.9000;
	10577	1	25.5700	6.8500	0.0000	0.0000	9	1.033801	-12.296660	138.00	1	1.1000	0.9000;
	10578	1	28.8100	7.6900	0.0000	0.0000	9	1.027185	-11.660389	138.00	1	1.1000	0.9000;
	10579	1	26.3600	5.2300	0.0000	0.0000	9	1.030950	-12.602607	138.00	1	1.1000	0.9000;
	10580	1	55.6200	10.0900	0.0000	0.0000	9	1.028310	-12.997811	138.00	1	1.1000	0.9000;
	10581	1	0.0000	0.0000	0.0000	0.0000	9	1.023777	-11.638401	138.00	1	1.1000	0.9000;
	10582	1	34.2500	4.0200	0.0000	0.0000	9	1.023635	-11.659810	138.00	1	1.1000	0.9000;
	10583	1	34.9200	12.6200	0.0000	0.0000	9	1.026978	-11.704996	138.00	1	1.1000	0.9000;
	10584	1	19.3500	2.0100	0.0000	0.0000	9	1.032307	-11.850314	138.00	1	1.1000	0.9000;
	10585	1	0.0000	0.0000	0.0000	0.0000	9	1.028057	-11.789571	138.00	1	1.1000	0.9000;
	10586	1	39.2000	7.9200	0.0000	0.0000	9	1.027862	-11.812612	138.00	1	1.1000	0.9000;
	10587	1	69.2600	11.0700	0.0000	0.0000	9	1.028903	-13.030343	138.00	1	1.1000	0.9000;
	10588	1	33.8700	2.0900	0.0000	0.0000	9	1.024812	-11.173414	138.00	1	1.1000	0.9000;
	10589	1	62.6800	15.8000	0.0000	0.0000	9	1.028850	-12.647493	138.00	1	1.1000	0.9000;
	10590	1	0.0000	0.0000	0.0000	0.0000	9	1.036961	-8.219664	345.00	1	1.1000	0.9000;
	10591	1	21.2900	6.8800	0.0000	0.0000	9	1.034357	-11.462717	138.00	1	1.1000	0.9000;
	10592	1	0.0000	0.0000	0.0000	0.0000	9	1.034302	-13.088047	13.80	1	1.1000	0.9000;
	10593	1	0.0000	0.0000	0.0000	0.0000	9	1.034302	-13.088047	1.00	1	1.1000	0.9000;
	10594	1	0.0000	0.0000	0.0000	0.0000	9	1.037731	-8.055411	345.00	1	1.1000	0.9000;
	10595	1	38.0800	13.0100	0.0000	0.0000	9	1.037476	-10.449400	138.00	1	1.1000	0.9000;
	10596	1	82.7200	22.0200	0.0000	0.0000	9	1.036660	-11.370666	138.00	1	1.1000	0.9000;
	10597	1	0.0000	0.0000	0.0000	0.0000	9	1.027716	-12.714267	138.00	1	1.1000	0.9000;
	10598	1	53.7100	8.0100	0.0000	0.0000	9	1.027499	-12.744728	138.00	1	1.1000	0.9000;
	10599	1	0.0000	0.0000	0.0000	0.0000	9	1.037765	-11.250809	138.00	1	1.1000	0.9000;
	10600	1	16.2200	9.9100	0.0000	0.0000	9	1.037615	-11.259354	138.00	1	1.1000	0.9000;
	10601	1	14.2300	1.8000	0.0000	0.0000	9	1.040865	-11.154106	138.00	1	1.1000	0.9000;
	10602	1	0.0000	0.0000	0.0000	0.0000	9	1.040924	-11.145669	138.00	1	1.1000	0.9000;
	10603	1	8.4500	2.3000	0.0000	0.0000	9	1.037523	-11.237601	138.00	1	1.1000	0.9000;
	10604	1	8.1400	3.0700	0.0000	0.0000	9	1.038586	-9.631073	138.00	1	1.1000	0.9000;
	10605	1	0.0000	0.0000	0.0000	0.0000	9	1.038638	-9.627216	138.00	1	1.1000	0.9000;
	10606	1	22.3000	3.0200	0.0000	0.0000	9	1.039108	-11.467764	138.00	1	1.1000	0.9000;
	10607	1	18.4700	6.2800	0.0000	0.0000	9	1.039839	-10.838102	138.00	1	1.1000	0.9000;
	10608	1	0.0000	0.0000	0.0000	0.0000	9	1.038941	-8.313919	345.00	1	1.1000	0.9000;
	10609	1	35.9100	8.0600	0.0000	0.0000	9	1.043715	-10.635064	138.00	1	1.1000	0.9000;
	10610	1	0.0000	0.0000	0.0000	0.0000	9	1.039912	-8.195892	345.00	1	1.1000	0.9000;
	10611	1	32.3900	5.1000	0.0000	0.0000	9	1.038652	-9.807987	138.00	1	1.1000	0.9000;
	10612	1	0.0000	0.0000	0.0000	0.0000	9	1.038785	-9.791023	138.00	1	1.1000	0.9000;
	10613	1	0.0000	0.0000	0.0000	0.0000	9	1.036717	-10.864609	138.00	1	1.1000	0.9000;
	10614	1	28.6400	6.8000	0.0000	0.0000	9	1.024032	-13.267860	13.80	1	1.1000	0.9000;
	10615	1	0.0000	0.0000	0.0000	0.0000	9	1.036267	-10.943292	13.80	1	1.1000	0.9000;
	10616	1	0.0000	0.0000	0.0000	0.0000	9	1.036267	-10.943292	1.00	1	1.1000	0.9000;
	10617	1	0.0000	0.0000	0.0000	0.0000	9	1.036880	-10.849043	138.00	1	1.1000	0.9000;
	10618	1	0.0000	0.0000	0.0000	0.0000	9	1.036717	-10.864609	138.00	1	1.1000	0.9000;
	10619	1	13.5300	1.8800	0.0000	0.0000	9	1.039602	-9.647232	138.00	1	1.1000	0.9000;
	10620	1	13.5300	1.9800	0.0000	0.0000	9	1.039956	-9.257846	138.00	1	1.1000	0.9000;
	10621	1	0.0000	0.0000	0.0000	0.0000	9	1.034177	-10.997173	138.00	1	1.1000	0.9000;
	10622	1	6.7800	2.6300	0.0000	0.0000	9	1.034133	-11.001034	138.00	1	1.1000	0.9000;
	10623	1	37.0000	14.4700	0.0000	80.3400	9	1.040846	-11.132546	138.00	1	1.1000	0.9000;
	10624	1	22.5500	1.5600	0.0000	0.0000	9	1.033040	-12.461204	138.00	1	1.1000	0.9000;
	10625	1	38.1300	6.8100	0.0000	0.0000	9	1.038749	-11.104876	138.00	1	1.1000	0.9000;
	10626	1	0.0000	0.0000	0.0000	0.0000	9	1.033453	-12.356526	138.00	1	1.1000	0.9000;
	10627	1	32.7200	10.0200	0.0000	0.0000	9	1.033282	-12.374403	138.00	1	1.1000	0.9000;
	10628	1	11.4000	3.3600	0.0000	0.0000	9	1.033223	-10.172995	138.00	1	1.1000	0.9000;
	10629	1	0.0000	0.0000	0.0000	0.0000	9	1.033819	-10.597057	138.00	1	1.1000	0.9000;
	10630	1	13.1000	1.7400	0.0000	0.0000	9	1.033765	-10.603959	138.00	1	1.1000	0.9000;
	10631	1	24.9900	1.8900	0.0000	0.0000	9	1.034638	-10.893890	138.00	1	1.1000	0.9000;
	10632	1	20.5600	3.2200	0.0000	0.0000	9	1.035349	-8.624039	138.00	1	1.1000	0.9000;
	10633	1	0.0000	0.0000	0.0000	0.0000	9	1.035438	-8.611641	138.00	1	1.1000	0.9000;
	10634	1	35.0600	3.6700	0.0000	0.0000	9	1.037532	-11.205179	138.00	1	1.1000	0.9000;
	10635	1	0.0000	0.0000	0.0000	0.0000	9	1.037659	-11.183354	138.00	1	1.1000	0.9000;
	10636	1	49.1400	20.0200	0.0000	0.0000	9	1.030062	-11.429414	138.00	1	1.1000	0.9000;
	10637	1	0.0000	0.0000	0.0000	-136.0700	9	1.034993	-8.248887	345.00	1	1.1000	0.9000;
	10638	1	0.0000	0.0000	0.0000	0.0000	9	1.040181	-10.948385	138.00	1	1.1000	0.9000;
	10639	1	29.8200	4.0600	0.0000	0.0000	9	1.034879	-8.265688	345.00	1	1.1000	0.9000;
	10640	1	21.7600	1.9300	0.0000	0.0000	9	1.034627	-10.670541	138.00	1	1.1000	0.9000;
	10641	1	0.0000	0.0000	0.0000	0.0000	9	1.035032	-9.974687	138.00	1	1.1000	0.9000;
	10642	1	142.4800	56.1300	0.0000	0.0000	9	1.034046	-10.047132	138.00	1	1.1000	0.9000;
	10643	1	87.3500	3.7700	0.0000	0.0000	9	1.035667	-11.550051	138.00	1	1.1000	0.9000;
	10649	1	36.4900	6.0500	0.0000	0.0000	9	1.036714	-11.064596	138.00	1	1.1000	0.9000;
	10657	1	34.9500	15.0200	0.0000	0.0000	9	1.035716	-9.702714	138.00	1	1.1000	0.9000;
	10658	1	10.0900	2.7800	0.0000	0.0000	9	1.030473	-12.038237	138.00	1	1.1000	0.9000;
	10659	1	24.8400	6.9800	0.0000	0.0000	9	1.030333	-12.050722	138.00	1	1.1000	0.9000;
	10660	1	36.6900	7.9000	0.0000	0.0000	9	1.037060	-10.912789	138.00	1	1.1000	0.9000;
	10661	1	0.0000	0.0000	0.0000	0.0000	9	1.037242	-10.892991	138.00	1	1.1000	0.9000;
	10664	1	95.4400	26.8700	0.0000	0.0000	9	1.033212	-12.422320	138.00	1	1.1000	0.9000;
	10665	1	39.0800	13.2900	0.0000	0.0000	9	1.036076	-10.100006	138.00	1	1.1000	0.9000;
	10666	1	82.4000	56.6100	0.0000	0.0000	9	1.030513	-10.643146	138.00	1	1.1000	0.9000;
	10667	1	25.3900	6.5700	0.0000	0.0000	9	1.038637	-10.384082	138.00	1	1.1000	0.9000;
	10668	1	31.9600	6.3200	0.0000	0.0000	9	1.037395	-11.142361	138.00	1	1.1000	0.9000;
	10669	1	25.3900	2.2700	0.0000	0.0000	9	1.032947	-11.623835	138.00	1	1.1000	0.9000;
	10670	1	36.6700	7.7800	0.0000	0.0000	9	1.030109	-12.584059	138.00	1	1.1000	0.9000;
	10671	1	35.6000	4.1400	0.0000	0.0000	9	1.033118	-11.644173	138.00	1	1.1000	0.9000;
	10672	1	38.7800	9.9500	0.0000	0.0000	9	1.037124	-11.233401	138.00	1	1.1000	0.9000;
	10673	1	38.2100	16.9600	0.0000	0.0000	9	1.031139	-11.976381	138.00	1	1.1000	0.9000;
	10674	1	48.3000	6.9400	0.0000	0.0000	9	1.039823	-10.250590	138.00	1	1.1000	0.9000;
	10675	1	0.0000	0.0000	0.0000	0.0000	9	1.040030	-10.221906	138.00	1	1.1000	0.9000;
	10676	1	0.0000	0.0000	0.0000	0.0000	9	1.033881	-12.232385	138.00	1	1.1000	0.9000;
	10677	1	54.7600	18.2600	0.0000	0.0000	9	1.033549	-12.259603	138.00	1	1.1000	0.9000;
	10678	1	0.0000	0.0000	0.0000	0.0000	9	1.036593	-11.382183	138.00	1	1.1000	0.9000;
	10679	1	17.4700	3.0800	0.0000	0.0000	9	1.036524	-11.391345	138.00	1	1.1000	0.9000;
	10680	1	20.5400	6.7300	0.0000	0.0000	9	1.038227	-11.030315	138.00	1	1.1000	0.9000;
	10682	1	0.0000	0.0000	0.0000	0.0000	9	1.029606	-12.699350	138.00	1	1.1000	0.9000;
	10683	1	47.3000	7.9000	0.0000	0.0000	9	1.029407	-12.726627	138.00	1	1.1000	0.9000;
	10684	1	38.5700	10.4600	0.0000	0.0000	9	1.030846	-11.988895	138.00	1	1.1000	0.9000;
	10685	1	38.6900	4.6800	0.0000	0.0000	9	1.031924	-11.858706	138.00	1	1.1000	0.9000;
	10686	1	0.0000	0.0000	0.0000	0.0000	9	1.032087	-11.835218	138.00	1	1.1000	0.9000;
	10688	1	29.2900	15.5600	0.0000	0.0000	9	1.031600	-11.855786	138.00	1	1.1000	0.9000;
	10689	1	38.5400	9.5200	0.0000	0.0000	9	1.031916	-11.826890	138.00	1	1.1000	0.9000;
	10690	1	49.7800	5.1100	0.0000	0.0000	9	1.030095	-12.142900	138.00	1	1.1000	0.9000;
	10691	1	0.0000	0.0000	0.0000	0.0000	9	1.030245	-12.115238	138.00	1	1.1000	0.9000;
	10694	1	0.0000	0.0000	0.0000	0.0000	9	1.035509	-10.209487	138.00	1	1.1000	0.9000;
	10695	1	32.0600	6.8200	0.0000	0.0000	9	1.035345	-10.227220	138.00	1	1.1000	0.9000;
	10696	1	65.6500	18.5100	0.0000	0.0000	9	1.033477	-11.643051	138.00	1	1.1000	0.9000;
	10697	1	29.3500	7.1500	0.0000	0.0000	9	1.032372	-12.294702	138.00	1	1.1000	0.9000;
	10701	1	36.5100	5.2200	0.0000	0.0000	9	1.034900	-11.428601	138.00	1	1.1000	0.9000;
	10702	1	0.0000	0.0000	0.0000	0.0000	9	1.034324	-11.408222	138.00	1	1.1000	0.9000;
	10703	1	40.4600	4.4700	0.0000	0.0000	9	1.034185	-11.430275	138.00	1	1.1000	0.9000;
	10704	1	0.0000	0.0000	0.0000	0.0000	9	1.037222	-10.421424	138.00	1	1.1000	0.9000;
	10705	1	12.8500	3.5300	0.0000	0.0000	9	1.037149	-10.428317	138.00	1	1.1000	0.9000;
	10706	1	13.3000	4.2000	0.0000	0.0000	9	1.041393	-10.411605	138.00	1	1.1000	0.9000;
	10707	1	4.0500	0.5000	0.0000	0.0000	9	1.037533	-10.687112	138.00	1	1.1000	0.9000;
	10708	1	18.2900	5.5800	0.0000	0.0000	9	1.037433	-10.696790	138.00	1	1.1000	0.9000;
	10709	1	0.0000	0.0000	0.0000	0.0000	9	1.039031	-9.951039	138.00	1	1.1000	0.9000;
	10710	1	18.2900	4.6100	0.0000	0.0000	9	1.038940	-9.961672	138.00	1	1.1000	0.9000;
	10711	1	0.0000	0.0000	0.0000	0.0000	9	1.036544	-10.348713	138.00	1	1.1000	0.9000;
	10712	1	26.7800	11.5300	0.0000	0.0000	9	1.036373	-10.362656	138.00	1	1.1000	0.9000;
	10713	1	0.0000	0.0000	0.0000	-93.2600	9	1.036680	-8.129121	345.00	1	1.1000	0.9000;
	10714	1	0.0000	0.0000	0.0000	0.0000	9	1.039008	-9.964464	138.00	1	1.1000	0.9000;
	10715	1	25.2200	14.5600	0.0000	0.0000	9	1.036452	-8.141784	345.00	1	1.1000	0.9000;
	10716	1	3.7800	1.6200	0.0000	0.0000	9	1.035412	-9.188818	138.00	1	1.1000	0.9000;
	10717	1	0.0000	0.0000	0.0000	0.0000	9	1.036900	-10.084317	138.00	1	1.1000	0.9000;
	10718	1	13.0500	4.8400	0.0000	0.0000	9	1.036810	-10.091668	138.00	1	1.1000	0.9000;
	10719	1	11.4000	3.8500	0.0000	0.0000	9	1.047959	-9.406983	138.00	1	1.1000	0.9000;
	10720	1	0.0000	0.0000	0.0000	0.0000	9	1.048029	-9.401246	138.00	1	1.1000	0.9000;
	10721	1	21.0200	4.7800	0.0000	0.0000	9	1.035235	-9.594370	138.00	1	1.1000	0.9000;
	10722	1	15.9000	7.5300	0.0000	0.0000	9	1.034682	-11.120737	138.00	1	1.1000	0.9000;
	10723	1	7.0700	0.9300	0.0000	0.0000	9	1.037486	-10.005020	138.00	1	1.1000	0.9000;
	10724	1	6.7800	1.9500	0.0000	0.0000	9	1.042448	-9.342685	138.00	1	1.1000	0.9000;
	10725	1	10.0400	3.6500	0.0000	0.0000	9	1.036080	-8.958446	138.00	1	1.1000	0.9000;
	10726	1	11.8300	3.1500	0.0000	0.0000	9	1.039933	-10.442097	138.00	1	1.1000	0.9000;
	10727	1	21.1400	5.0200	0.0000	0.0000	9	1.037236	-11.522168	138.00	1	1.1000	0.9000;
	10728	1	0.0000	0.0000	0.0000	0.0000	9	1.036078	-11.302574	138.00	1	1.1000	0.9000;
	10729	1	22.1300	3.7500	0.0000	0.0000	9	1.035990	-11.314031	138.00	1	1.1000	0.9000;
	10730	1	26.1300	7.4700	0.0000	0.0000	9	1.041023	-11.627497	138.00	1	1.1000	0.9000;
	10731	1	0.0000	0.0000	0.0000	0.0000	9	1.038587	-11.160242	138.00	1	1.1000	0.9000;
	10732	1	19.1700	5.0400	0.0000	0.0000	9	1.038496	-11.170165	138.00	1	1.1000	0.9000;
	10733	1	7.7800	1.6900	0.0000	25.2600	9	1.040640	-10.983047	138.00	1	1.1000	0.9000;
	10734	1	4.0000	2.7200	0.0000	0.0000	9	1.033433	-11.711769	138.00	1	1.1000	0.9000;
	10735	1	0.0000	0.0000	0.0000	0.0000	9	1.036891	-8.446317	138.00	1	1.1000	0.9000;
	10736	1	18.4600	10.8200	0.0000	0.0000	9	1.036742	-8.455582	138.00	1	1.1000	0.9000;
	10737	1	0.0000	0.0000	0.0000	0.0000	9	1.035675	-9.164174	138.00	1	1.1000	0.9000;
	10738	1	17.3300	5.7300	0.0000	0.0000	9	1.035577	-9.172775	138.00	1	1.1000	0.9000;
	10739	1	19.5500	2.8600	0.0000	0.0000	9	1.035884	-9.015762	138.00	1	1.1000	0.9000;
	10740	1	8.0800	0.5200	0.0000	0.0000	9	1.039570	-10.569287	138.00	1	1.1000	0.9000;
	10741	1	20.2700	7.6800	0.0000	0.0000	9	1.038994	-11.008693	138.00	1	1.1000	0.9000;
	10742	1	27.4700	9.0100	0.0000	0.0000	9	1.042676	-10.162913	138.00	1	1.1000	0.9000;
	10743	1	19.1900	1.8700	0.0000	0.0000	9	1.038322	-11.328606	138.00	1	1.1000	0.9000;
	10744	1	0.0000	0.0000	0.0000	0.0000	9	1.039643	-11.604783	138.00	1	1.1000	0.9000;
	10745	1	0.0000	0.0000	0.0000	0.0000	9	1.039643	-11.604783	13.80	1	1.1000	0.9000;
	10746	1	0.0000	0.0000	0.0000	0.0000	9	1.039643	-11.604783	13.80	1	1.1000	0.9000;
	10747	1	0.0000	0.0000	0.0000	0.0000	9	1.039643	-11.604783	1.00	1	1.1000	0.9000;
	10748	1	8.6200	2.8600	0.0000	0.0000	9	1.039593	-11.609657	138.00	1	1.1000	0.9000;
	10749	1	0.0000	0.0000	0.0000	0.0000	9	1.039691	-11.600381	138.00	1	1.1000	0.9000;
	10750	1	0.0000	0.0000	0.0000	0.0000	9	1.038937	-11.794111	138.00	1	1.1000	0.9000;
	10751	1	29.8800	14.8200	0.0000	0.0000	9	1.038730	-11.808474	138.00	1	1.1000	0.9000;
	10752	1	0.1800	0.0200	0.0000	0.0000	9	1.040332	-11.643630	138.00	1	1.1000	0.9000;
	10753	1	16.7900	1.2800	0.0000	0.0000	9	1.040275	-11.652507	138.00	1	1.1000	0.9000;
	10754	1	0.0000	0.0000	0.0000	-71.7600	9	1.038812	-10.295237	345.00	1	1.1000	0.9000;
	10755	1	0.0000	0.0000	0.0000	0.0000	9	1.039762	-11.519679	138.00	1	1.1000	0.9000;
	10756	1	16.7900	8.3100	0.0000	0.0000	9	1.038690	-10.303477	345.00	1	1.1000	0.9000;
	10757	1	16.7900	4.3300	0.0000	0.0000	9	1.041359	-11.670950	138.00	1	1.1000	0.9000;
	10758	1	30.6300	2.4900	0.0000	0.0000	9	1.047249	-12.183825	138.00	1	1.1000	0.9000;
	10759	1	0.0000	0.0000	0.0000	0.0000	9	1.036146	-11.738424	138.00	1	1.1000	0.9000;
	10760	1	19.4400	2.8000	0.0000	0.0000	9	1.036080	-11.749098	138.00	1	1.1000	0.9000;
	10761	1	19.4400	6.5400	0.0000	0.0000	9	1.042717	-11.644099	138.00	1	1.1000	0.9000;
	10762	1	20.2900	4.7100	0.0000	0.0000	9	1.015671	-11.607332	138.00	1	1.1000	0.9000;
	10763	1	0.0000	0.0000	0.0000	0.0000	9	1.015764	-11.596193	138.00	1	1.1000	0.9000;
	10764	1	19.2700	3.8800	0.0000	0.0000	9	1.034389	-11.496984	138.00	1	1.1000	0.9000;
	10765	1	0.0000	0.0000	0.0000	0.0000	9	1.039938	-11.137478	138.00	1	1.1000	0.9000;
	10766	1	28.5800	9.1700	0.0000	0.0000	9	1.039792	-11.151621	138.00	1	1.1000	0.9000;
	10767	1	0.0000	0.0000	0.0000	241.9400	9	1.043635	-6.145898	500.00	1	1.1000	0.9000;
	10768	1	0.0000	0.0000	0.0000	0.0000	9	1.045081	-9.228983	345.00	1	1.1000	0.9000;
	10769	1	0.0000	0.0000	0.0000	0.0000	9	1.047785	-11.537093	138.00	1	1.1000	0.9000;
	10770	1	0.0000	0.0000	0.0000	0.0000	9	1.047785	-11.537093	13.80	1	1.1000	0.9000;
	10771	1	0.0000	0.0000	0.0000	0.0000	9	1.047785	-11.537093	13.80	1	1.1000	0.9000;
	10772	1	0.0000	0.0000	0.0000	0.0000	9	1.047785	-11.537093	1.00	1	1.1000	0.9000;
	10773	1	59.9600	2.0700	0.0000	0.0000	9	1.043460	-6.180973	500.00	1	1.1000	0.9000;
	10774	1	0.0000	0.0000	0.0000	0.0000	9	1.043727	-9.379830	345.00	1	1.1000	0.9000;
	10775	1	48.1200	14.8000	0.0000	0.0000	9	1.041650	-11.922564	138.00	1	1.1000	0.9000;
	10776	1	22.7100	3.0600	0.0000	0.0000	9	1.044502	-11.728076	138.00	1	1.1000	0.9000;
	10777	1	0.0000	0.0000	0.0000	0.0000	9	1.044584	-11.714472	138.00	1	1.1000	0.9000;
	10778	1	11.7200	0.7000	0.0000	0.0000	9	1.039756	-11.844727	138.00	1	1.1000	0.9000;
	10779	1	12.4200	2.7200	0.0000	0.0000	9	1.039937	-11.955560	138.00	1	1.1000	0.9000;
	10780	1	12.9800	3.1700	0.0000	0.0000	9	1.043939	-11.606465	138.00	1	1.1000	0.9000;
	10781	1	10.8800	4.6200	0.0000	0.0000	9	1.034368	-11.798366	138.00	1	1.1000	0.9000;
	10782	1	0.0000	0.0000	0.0000	0.0000	9	1.034445	-11.792512	138.00	1	1.1000	0.9000;
	10783	1	18.1600	8.4900	0.0000	0.0000	9	1.018233	-11.397158	138.00	1	1.1000	0.9000;
	10784	1	0.0000	0.0000	0.0000	0.0000	9	1.022442	-11.785165	138.00	1	1.1000	0.9000;
	10785	1	28.3700	1.6300	0.0000	0.0000	9	1.022352	-11.801976	138.00	1	1.1000	0.9000;
	10786	1	21.5400	3.3600	0.0000	0.0000	9	1.024150	-12.254184	138.00	1	1.1000	0.9000;
	10787	1	0.0000	0.0000	0.0000	0.0000	9	1.037460	-12.038390	138.00	1	1.1000	0.9000;
	10788	1	40.5000	16.1900	0.0000	0.0000	9	1.037197	-12.059676	138.00	1	1.1000	0.9000;
	10789	1	0.0000	0.0000	0.0000	0.0000	9	1.034423	-12.091438	138.00	1	1.1000	0.9000;
	10790	1	30.6500	6.5600	0.0000	0.0000	9	1.034284	-12.109331	138.00	1	1.1000	0.9000;
	10791	1	0.0000	0.0000	0.0000	-8.4200	9	1.035163	-8.708900	345.00	1	1.1000	0.9000;
	10792	1	29.5200	14.3600	0.0000	0.0000	9	1.031190	-11.353318	138.00	1	1.1000	0.9000;
	10793	1	0.0000	0.0000	0.0000	0.0000	9	1.035731	-8.627484	345.00	1	1.1000	0.9000;
	10794	1	2.9400	0.9600	0.0000	0.0000	9	1.029699	-11.573695	138.00	1	1.1000	0.9000;
	10795	1	23.0300	3.0000	0.0000	0.0000	9	1.029607	-11.586800	138.00	1	1.1000	0.9000;
	10796	1	51.2500	10.7500	0.0000	0.0000	9	1.028006	-12.814900	138.00	1	1.1000	0.9000;
	10797	1	33.4200	8.3600	0.0000	0.0000	9	1.043354	-11.875853	138.00	1	1.1000	0.9000;
	10798	1	27.7700	6.9100	0.0000	0.0000	9	1.045494	-11.851390	138.00	1	1.1000	0.9000;
	10799	1	25.7800	7.6700	0.0000	0.0000	9	1.046808	-12.259660	138.00	1	1.1000	0.9000;
	10800	1	0.0000	0.0000	0.0000	0.0000	9	1.046955	-12.244567	138.00	1	1.1000	0.9000;
	10801	1	7.2700	0.6900	0.0000	0.0000	9	1.030639	-12.134391	138.00	1	1.1000	0.9000;
	10802	1	0.0000	0.0000	0.0000	0.0000	9	1.030665	-12.129834	138.00	1	1.1000	0.9000;
	10803	1	10.2100	0.9100	0.0000	0.0000	9	1.027649	-11.815048	138.00	1	1.1000	0.9000;
	10804	1	27.4500	7.3800	0.0000	0.0000	9	1.044503	-11.830507	138.00	1	1.1000	0.9000;
	10805	1	0.0000	0.0000	0.0000	0.0000	9	1.044628	-11.816815	138.00	1	1.1000	0.9000;
	10806	1	13.7600	3.0300	0.0000	0.0000	9	1.032740	-11.800481	138.00	1	1.1000	0.9000;
	10807	1	0.0000	0.0000	0.0000	0.0000	9	1.032814	-11.792241	138.00	1	1.1000	0.9000;
	10808	1	0.0000	0.0000	0.0000	0.0000	9	1.033456	-11.797468	138.00	1	1.1000	0.9000;
	10809	1	13.7600	0.4900	0.0000	0.0000	9	1.033422	-11.805767	138.00	1	1.1000	0.9000;
	10810	1	0.0000	0.0000	0.0000	0.0000	9	1.041064	-12.075484	138.00	1	1.1000	0.9000;
	10811	1	29.3900	14.5400	0.0000	0.0000	9	1.040827	-12.090326	138.00	1	1.1000	0.9000;
	10812	1	24.2800	1.7900	0.0000	13.4800	9	1.040995	-12.098596	138.00	1	1.1000	0.9000;
	10813	1	9.1000	2.1700	0.0000	0.0000	9	1.037310	-11.823096	138.00	1	1.1000	0.9000;
	10816	1	16.0600	3.8400	0.0000	0.0000	9	1.018865	-10.249225	138.00	1	1.1000	0.9000;
	10818	1	0.0000	0.0000	0.0000	0.0000	9	1.023335	-7.850663	345.00	1	1.1000	0.9000;
	10819	1	0.0000	0.0000	0.0000	0.0000	9	1.034087	-11.477406	138.00	1	1.1000	0.9000;
	10820	1	46.7900	13.6400	0.0000	0.0000	9	1.023061	-7.878173	345.00	1	1.1000	0.9000;
	10821	1	22.3600	3.7400	0.0000	0.0000	9	1.036421	-10.813796	138.00	1	1.1000	0.9000;
	10822	1	28.9500	9.9000	0.0000	0.0000	9	1.038599	-11.334117	138.00	1	1.1000	0.9000;
	10823	1	56.3300	17.7700	0.0000	0.0000	9	1.041965	-11.316545	138.00	1	1.1000	0.9000;
	10824	1	1.7500	0.5100	0.0000	0.0000	9	1.037352	-10.933751	138.00	1	1.1000	0.9000;
	10825	1	22.3200	5.0500	0.0000	0.0000	9	1.037244	-10.945391	138.00	1	1.1000	0.9000;
	10826	1	0.0000	0.0000	0.0000	0.0000	9	1.041112	-11.277798	138.00	1	1.1000	0.9000;
	10827	1	0.0000	0.0000	0.0000	0.0000	9	1.041112	-11.277798	13.80	1	1.1000	0.9000;
	10828	1	0.0000	0.0000	0.0000	0.0000	9	1.041112	-11.277798	13.80	1	1.1000	0.9000;
	10829	1	0.0000	0.0000	0.0000	0.0000	9	1.041112	-11.277798	1.00	1	1.1000	0.9000;
	10830	1	22.3200	2.7000	0.0000	0.0000	9	1.041151	-11.272027	138.00	1	1.1000	0.9000;
	10831	1	9.9000	1.0800	0.0000	0.0000	9	1.041074	-11.283334	138.00	1	1.1000	0.9000;
	10832	1	38.0100	14.4300	0.0000	0.0000	9	1.027978	-11.057649	138.00	1	1.1000	0.9000;
	10833	1	44.4300	2.3400	0.0000	0.0000	9	1.023541	-12.280294	138.00	1	1.1000	0.9000;
	10834	1	0.0000	0.0000	0.0000	0.0000	9	1.035282	-8.605189	345.00	1	1.1000	0.9000;
	10835	1	0.0000	0.0000	0.0000	0.0000	9	1.040052	-10.996344	138.00	1	1.1000	0.9000;
	10836	1	58.8400	20.4200	0.0000	0.0000	9	1.034933	-8.640480	345.00	1	1.1000	0.9000;
	10837	1	23.8500	18.0500	0.0000	0.0000	9	1.039164	-10.429863	138.00	1	1.1000	0.9000;
	10838	1	35.7100	14.4500	0.0000	0.0000	9	1.022176	-10.385047	138.00	1	1.1000	0.9000;
	10839	1	0.0000	0.0000	0.0000	0.0000	9	1.024949	-10.418449	138.00	1	1.1000	0.9000;
	10840	1	33.4000	4.3600	0.0000	0.0000	9	1.024815	-10.436574	138.00	1	1.1000	0.9000;
	10841	1	0.0000	0.0000	0.0000	0.0000	9	1.035159	-11.542445	138.00	1	1.1000	0.9000;
	10842	1	11.2300	2.5900	0.0000	0.0000	9	1.035110	-11.548328	138.00	1	1.1000	0.9000;
	10843	1	0.0000	0.0000	0.0000	258.5000	9	1.034601	-8.100814	345.00	1	1.1000	0.9000;
	10844	1	0.0000	0.0000	0.0000	0.0000	9	1.044394	-9.729270	138.00	1	1.1000	0.9000;
	10845	1	47.3700	7.7300	0.0000	0.0000	9	1.034389	-8.125326	345.00	1	1.1000	0.9000;
	10846	1	16.9900	1.1100	0.0000	31.1900	9	1.044639	-11.445081	138.00	1	1.1000	0.9000;
	10848	1	20.7100	6.4000	0.0000	0.0000	9	1.039031	-12.746800	138.00	1	1.1000	0.9000;
	10849	1	0.0000	0.0000	0.0000	0.0000	9	1.039153	-12.734951	138.00	1	1.1000	0.9000;
	10850	1	0.0000	0.0000	0.0000	0.0000	9	1.038095	-12.250583	138.00	1	1.1000	0.9000;
	10851	1	39.9400	8.4900	0.0000	0.0000	9	1.037931	-12.272010	138.00	1	1.1000	0.9000;
	10852	1	29.0200	9.5800	0.0000	0.0000	9	1.035311	-12.476941	138.00	1	1.1000	0.9000;
	10853	1	0.0000	0.0000	0.0000	0.0000	9	1.038997	-11.489166	138.00	1	1.1000	0.9000;
	10854	1	10.3800	8.2500	0.0000	0.0000	9	1.038890	-11.493908	138.00	1	1.1000	0.9000;
	10855	1	10.3800	0.7500	0.0000	0.0000	9	1.041194	-11.294226	138.00	1	1.1000	0.9000;
	10856	1	19.0400	2.6800	0.0000	0.0000	9	1.046326	-12.015332	138.00	1	1.1000	0.9000;
	10857	1	23.7400	4.3500	0.0000	0.0000	9	1.035542	-11.123223	138.00	1	1.1000	0.9000;
	10858	1	27.7200	7.0800	0.0000	0.0000	9	1.036360	-12.014372	138.00	1	1.1000	0.9000;
	10859	1	38.2900	8.5600	0.0000	0.0000	9	1.037279	-11.117545	138.00	1	1.1000	0.9000;
	10860	1	28.7400	9.0300	0.0000	0.0000	9	1.039071	-11.395605	138.00	1	1.1000	0.9000;
	10861	1	37.0000	8.8700	0.0000	0.0000	9	1.040606	-11.433969	138.00	1	1.1000	0.9000;
	10862	1	0.0000	0.0000	0.0000	0.0000	9	1.038007	-10.882433	138.00	1	1.1000	0.9000;
	10863	1	36.5900	5.4100	0.0000	0.0000	9	1.037845	-10.902649	138.00	1	1.1000	0.9000;
	10864	1	37.9500	9.5600	0.0000	0.0000	9	1.040458	-10.907680	138.00	1	1.1000	0.9000;
	10865	1	26.6200	7.6500	0.0000	0.0000	9	1.037453	-11.075832	138.00	1	1.1000	0.9000;
	10866	1	30.2800	3.0100	0.0000	0.0000	9	1.034244	-11.272139	138.00	1	1.1000	0.9000;
	10867	1	26.6200	11.7100	0.0000	0.0000	9	1.034865	-11.552701	138.00	1	1.1000	0.9000;
	10868	1	48.8300	14.9300	0.0000	0.0000	9	1.040191	-11.281839	138.00	1	1.1000	0.9000;
	10869	1	24.7900	5.8700	0.0000	0.0000	9	1.033810	-11.407913	138.00	1	1.1000	0.9000;
	10870	1	0.0000	0.0000	0.0000	0.0000	9	1.035215	-11.575326	138.00	1	1.1000	0.9000;
	10871	1	24.7900	3.8700	0.0000	0.0000	9	1.035116	-11.588334	138.00	1	1.1000	0.9000;
	10872	1	0.0000	0.0000	0.0000	0.0000	9	1.035727	-11.436372	138.00	1	1.1000	0.9000;
	10873	1	24.7900	7.0300	0.0000	0.0000	9	1.035590	-11.448773	138.00	1	1.1000	0.9000;
	10874	1	24.0400	8.6400	0.0000	0.0000	9	1.039682	-11.237100	138.00	1	1.1000	0.9000;
	10875	1	24.0400	20.9400	0.0000	0.0000	9	1.036231	-12.345161	138.00	1	1.1000	0.9000;
	10876	1	22.9500	2.9900	0.0000	0.0000	9	1.030215	-10.764004	138.00	1	1.1000	0.9000;
	10877	1	15.3600	2.3100	0.0000	0.0000	9	1.045940	-12.256954	138.00	1	1.1000	0.9000;
	10878	1	0.0000	0.0000	0.0000	0.0000	9	1.045999	-12.247853	138.00	1	1.1000	0.9000;
	10879	1	56.8100	9.9200	0.0000	0.0000	9	1.044293	-11.466664	138.00	1	1.1000	0.9000;
	10880	1	0.0000	0.0000	0.0000	0.0000	9	1.038716	-10.575018	138.00	1	1.1000	0.9000;
	10881	1	36.8300	6.2800	0.0000	0.0000	9	1.038567	-10.597392	138.00	1	1.1000	0.9000;
	10884	1	32.2500	8.6500	0.0000	0.0000	9	1.033526	-11.562264	138.00	1	1.1000	0.9000;
	10885	1	0.0000	0.0000	0.0000	0.0000	9	1.038940	-11.808024	138.00	1	1.1000	0.9000;
	10886	1	62.6700	15.5900	0.0000	0.0000	9	1.038632	-11.844761	138.00	1	1.1000	0.9000;
	10888	1	37.9300	21.8100	0.0000	0.0000	9	1.040642	-10.147076	138.00	1	1.1000	0.9000;
	10889	1	26.9700	6.8500	0.0000	0.0000	9	1.033193	-11.198939	138.00	1	1.1000	0.9000;
	10890	1	0.0000	0.0000	0.0000	0.0000	9	1.033329	-11.185374	138.00	1	1.1000	0.9000;
	10891	1	37.9300	15.9200	0.0000	0.0000	9	1.036410	-11.610656	138.00	1	1.1000	0.9000;
	10892	1	3.6700	0.8400	0.0000	0.0000	9	1.041149	-11.397317	138.00	1	1.1000	0.9000;
	10893	1	26.9700	6.9800	0.0000	0.0000	9	1.040992	-11.413127	138.00	1	1.1000	0.9000;
	10894	1	16.8100	2.6400	0.0000	0.0000	9	1.046261	-12.119475	138.00	1	1.1000	0.9000;
	10895	1	12.3500	5.5200	0.0000	0.0000	9	1.039366	-11.490797	138.00	1	1.1000	0.9000;
	10896	1	21.8300	4.1100	0.0000	0.0000	9	1.039322	-11.435292	138.00	1	1.1000	0.9000;
	10897	1	0.0000	0.0000	0.0000	0.0000	9	1.038455	-10.737392	138.00	1	1.1000	0.9000;
	10898	1	17.9900	3.2600	0.0000	0.0000	9	1.038369	-10.747716	138.00	1	1.1000	0.9000;
	10899	1	20.8800	3.1500	0.0000	0.0000	9	1.041796	-10.984348	138.00	1	1.1000	0.9000;
	10900	1	16.4000	3.6200	0.0000	0.0000	9	1.027877	-10.971362	138.00	1	1.1000	0.9000;
	10901	1	0.0000	0.0000	0.0000	0.0000	9	1.045729	-11.991855	138.00	1	1.1000	0.9000;
	10902	1	0.0000	0.0000	0.0000	0.0000	9	1.045729	-11.991855	22.00	1	1.1000	0.9000;
	10903	1	0.0000	0.0000	0.0000	0.0000	9	1.045729	-11.991855	22.00	1	1.1000	0.9000;
	10904	1	0.0000	0.0000	0.0000	0.0000	9	1.045729	-11.991855	1.00	1	1.1000	0.9000;
	10905	1	0.0000	0.0000	0.0000	0.0000	9	1.045823	-11.983923	138.00	1	1.1000	0.9000;
	10906	1	14.1800	5.3400	0.0000	0.0000	9	1.045640	-11.998726	138.00	1	1.1000	0.9000;
	10907	1	0.0000	0.0000	0.0000	-19.9500	9	1.037445	-9.416202	345.00	1	1.1000	0.9000;
	10908	1	0.0000	0.0000	0.0000	0.0000	9	1.047130	-11.165093	138.00	1	1.1000	0.9000;
	10909	1	46.5200	22.5400	0.0000	0.0000	9	1.037088	-9.443165	345.00	1	1.1000	0.9000;
	10911	1	33.7300	9.5500	0.0000	0.0000	9	1.003539	-9.964594	138.00	1	1.1000	0.9000;
	10912	1	14.0800	2.2800	0.0000	0.0000	9	1.038285	-11.342253	138.00	1	1.1000	0.9000;
	10913	1	0.0000	0.0000	0.0000	0.0000	9	1.038346	-11.334104	138.00	1	1.1000	0.9000;
	10914	1	36.8400	8.4100	0.0000	0.0000	9	1.031769	-10.839195	138.00	1	1.1000	0.9000;
	10915	1	19.1200	4.8100	0.0000	0.0000	9	1.029139	-11.007526	138.00	1	1.1000	0.9000;
	10916	1	23.5900	16.9800	0.0000	0.0000	9	1.033926	-12.008660	138.00	1	1.1000	0.9000;
	10917	1	30.0800	8.5600	0.0000	0.0000	9	1.037467	-12.220542	138.00	1	1.1000	0.9000;
	10918	1	0.0000	0.0000	0.0000	0.0000	9	1.038649	-12.805133	138.00	1	1.1000	0.9000;
	10919	1	27.6600	4.9100	0.0000	0.0000	9	1.038518	-12.821055	138.00	1	1.1000	0.9000;
	10920	1	0.0000	0.0000	0.0000	172.2400	9	1.043022	-9.890215	345.00	1	1.1000	0.9000;
	10921	1	0.0000	0.0000	0.0000	0.0000	9	1.048174	-11.633024	138.00	1	1.1000	0.9000;
	10922	1	38.7500	11.9100	0.0000	0.0000	9	1.042814	-9.909242	345.00	1	1.1000	0.9000;
	10923	1	26.4200	4.5800	0.0000	0.0000	9	1.040792	-12.379973	138.00	1	1.1000	0.9000;
	10925	1	25.5200	3.8900	0.0000	0.0000	9	1.035609	-12.007978	138.00	1	1.1000	0.9000;
	10926	1	0.0000	0.0000	0.0000	137.1900	9	1.044691	-9.823875	345.00	1	1.1000	0.9000;
	10927	1	0.0000	0.0000	0.0000	0.0000	9	1.045575	-11.850180	138.00	1	1.1000	0.9000;
	10928	1	53.1100	13.1900	0.0000	0.0000	9	1.044458	-9.850866	345.00	1	1.1000	0.9000;
	10929	1	0.0000	0.0000	0.0000	0.0000	9	1.036508	-11.805009	138.00	1	1.1000	0.9000;
	10930	1	25.5200	3.8500	0.0000	0.0000	9	1.036409	-11.818482	138.00	1	1.1000	0.9000;
	10931	1	26.3500	3.7900	0.0000	0.0000	9	1.038594	-12.094287	138.00	1	1.1000	0.9000;
	10932	1	0.0000	0.0000	0.0000	0.0000	9	1.040424	-12.193373	138.00	1	1.1000	0.9000;
	10933	1	13.1000	3.3400	0.0000	0.0000	9	1.040358	-12.200139	138.00	1	1.1000	0.9000;
	10934	1	42.4800	15.6600	0.0000	0.0000	9	1.038175	-12.124139	138.00	1	1.1000	0.9000;
	10935	1	21.2800	3.5700	0.0000	0.0000	9	1.037977	-12.276931	138.00	1	1.1000	0.9000;
	10936	1	0.0000	0.0000	0.0000	0.0000	9	1.036021	-11.841779	138.00	1	1.1000	0.9000;
	10937	1	13.0800	2.1700	0.0000	0.0000	9	1.035961	-11.849499	138.00	1	1.1000	0.9000;
	10938	1	0.0000	0.0000	0.0000	0.0000	9	1.035990	-11.113483	138.00	1	1.1000	0.9000;
	10939	1	25.6100	9.0500	0.0000	0.0000	9	1.035844	-11.126461	138.00	1	1.1000	0.9000;
	10940	1	0.0000	0.0000	0.0000	0.0000	9	1.036260	-9.032768	345.00	1	1.1000	0.9000;
	10941	1	25.6100	10.9700	0.0000	0.0000	9	1.035932	-10.918148	138.00	1	1.1000	0.9000;
	10942	1	0.0000	0.0000	0.0000	0.0000	9	1.036662	-12.712525	13.80	1	1.1000	0.9000;
	10943	1	0.0000	0.0000	0.0000	0.0000	9	1.036662	-12.712525	1.00	1	1.1000	0.9000;
	10944	1	0.0000	0.0000	0.0000	0.0000	9	1.036637	-8.950530	345.00	1	1.1000	0.9000;
	10945	1	25.6100	6.2400	0.0000	0.0000	9	1.034637	-12.277782	138.00	1	1.1000	0.9000;
	10946	1	0.0000	0.0000	0.0000	0.0000	9	1.034759	-12.264665	138.00	1	1.1000	0.9000;
	10947	1	25.6100	5.6100	0.0000	0.0000	9	1.031240	-12.923329	138.00	1	1.1000	0.9000;
	10948	1	27.1200	9.8900	0.0000	62.9700	9	1.043473	-12.959553	138.00	1	1.1000	0.9000;
	10949	1	27.1200	2.5900	0.0000	0.0000	9	1.037338	-11.516532	138.00	1	1.1000	0.9000;
	10950	1	0.0000	0.0000	0.0000	0.0000	9	1.039921	-10.166815	345.00	1	1.1000	0.9000;
	10951	1	0.0000	0.0000	0.0000	0.0000	9	1.039197	-11.979864	138.00	1	1.1000	0.9000;
	10952	1	0.0000	0.0000	0.0000	0.0000	9	1.039343	-13.350773	13.80	1	1.1000	0.9000;
	10953	1	0.0000	0.0000	0.0000	0.0000	9	1.039343	-13.350773	1.00	1	1.1000	0.9000;
	10954	1	27.1200	8.7000	0.0000	0.0000	9	1.039767	-10.181448	345.00	1	1.1000	0.9000;
	10955	1	31.3200	12.2300	0.0000	0.0000	9	1.031030	-12.760569	138.00	1	1.1000	0.9000;
	10956	1	0.0000	0.0000	0.0000	0.0000	9	1.030767	-12.943860	138.00	1	1.1000	0.9000;
	10957	1	32.7800	5.8100	0.0000	0.0000	9	1.030639	-12.961416	138.00	1	1.1000	0.9000;
	10958	1	0.0000	0.0000	0.0000	0.0000	9	1.045876	-11.937184	138.00	1	1.1000	0.9000;
	10959	1	27.5200	8.0600	0.0000	0.0000	9	1.045728	-11.952081	138.00	1	1.1000	0.9000;
	10960	1	10.1500	1.9300	0.0000	0.0000	9	1.041281	-12.466936	138.00	1	1.1000	0.9000;
	10961	1	23.0800	3.1700	0.0000	0.0000	9	1.038645	-12.244491	138.00	1	1.1000	0.9000;
	10962	1	23.0800	1.9500	0.0000	0.0000	9	1.033318	-12.635069	138.00	1	1.1000	0.9000;
	10963	1	0.0000	0.0000	0.0000	0.0000	9	1.039264	-12.027271	138.00	1	1.1000	0.9000;
	10964	1	23.0800	5.0200	0.0000	0.0000	9	1.039159	-12.039865	138.00	1	1.1000	0.9000;
	10965	1	23.0800	3.4500	0.0000	0.0000	9	1.040165	-12.108709	138.00	1	1.1000	0.9000;
	10966	1	0.0000	0.0000	0.0000	0.0000	9	1.040523	-11.852540	138.00	1	1.1000	0.9000;
	10967	1	10.6600	2.4500	0.0000	0.0000	9	1.040469	-11.858947	138.00	1	1.1000	0.9000;
	10969	1	0.0000	0.0000	0.0000	0.0000	9	1.033024	-13.196342	138.00	1	1.1000	0.9000;
	10970	1	30.4000	5.5600	0.0000	0.0000	9	1.032875	-13.214452	138.00	1	1.1000	0.9000;
	10971	1	0.0000	0.0000	0.0000	0.0000	9	1.038826	-12.775320	138.00	1	1.1000	0.9000;
	10972	1	32.6100	3.9700	0.0000	0.0000	9	1.038722	-12.792225	138.00	1	1.1000	0.9000;
	10973	1	0.0000	0.0000	0.0000	0.0000	9	1.042139	-10.160258	345.00	1	1.1000	0.9000;
	10974	1	0.0000	0.0000	0.0000	0.0000	9	1.047337	-11.931549	138.00	1	1.1000	0.9000;
	10975	1	37.2600	7.0500	0.0000	0.0000	9	1.041995	-10.180322	345.00	1	1.1000	0.9000;
	10976	1	15.4700	3.2200	0.0000	0.0000	9	1.041360	-12.245732	138.00	1	1.1000	0.9000;
	10979	1	0.0000	0.0000	0.0000	0.0000	9	1.037048	-12.312913	138.00	1	1.1000	0.9000;
	10980	1	14.6200	1.0700	0.0000	0.0000	9	1.037004	-12.322003	138.00	1	1.1000	0.9000;
	10981	1	0.0000	0.0000	0.0000	30.4400	9	1.041993	-11.456197	138.00	1	1.1000	0.9000;
	10982	1	11.2500	5.0200	0.0000	0.0000	9	1.041910	-11.462052	138.00	1	1.1000	0.9000;
	10983	1	22.4900	4.1400	0.0000	0.0000	9	1.038520	-11.516960	138.00	1	1.1000	0.9000;
	10984	1	33.4700	5.2800	0.0000	0.0000	9	1.044257	-12.315649	138.00	1	1.1000	0.9000;
	10985	1	0.0000	0.0000	0.0000	0.0000	9	1.039416	-9.684206	345.00	1	1.1000	0.9000;
	10986	1	0.0000	0.0000	0.0000	0.0000	9	1.041552	-11.772977	138.00	1	1.1000	0.9000;
	10987	1	35.0200	8.8100	0.0000	0.0000	9	1.039223	-9.704937	345.00	1	1.1000	0.9000;
	10988	1	0.0000	0.0000	0.0000	0.0000	9	1.039499	-12.752591	138.00	1	1.1000	0.9000;
	10989	1	31.1800	4.3100	0.0000	0.0000	9	1.039382	-12.768571	138.00	1	1.1000	0.9000;
	10990	1	36.4700	13.1500	0.0000	0.0000	9	1.040386	-11.849559	138.00	1	1.1000	0.9000;
	10991	1	11.8900	3.1000	0.0000	0.0000	9	1.038429	-11.594753	138.00	1	1.1000	0.9000;
	10992	1	24.1800	7.2400	0.0000	0.0000	9	1.041284	-11.378515	138.00	1	1.1000	0.9000;
	10993	1	23.6800	5.8900	0.0000	0.0000	9	1.039354	-11.737916	138.00	1	1.1000	0.9000;
	10994	1	10.1500	2.3200	0.0000	0.0000	9	1.039498	-11.117021	138.00	1	1.1000	0.9000;
	10995	1	11.8900	1.4700	0.0000	0.0000	9	1.039457	-11.123340	138.00	1	1.1000	0.9000;
	10996	1	22.6300	4.0700	0.0000	0.0000	9	1.047602	-11.776346	138.00	1	1.1000	0.9000;
	10997	1	0.0000	0.0000	0.0000	0.0000	9	1.047700	-11.764413	138.00	1	1.1000	0.9000;
	10998	1	22.6300	0.9100	0.0000	0.0000	9	1.037951	-12.270588	138.00	1	1.1000	0.9000;
	10999	1	0.0000	0.0000	0.0000	-54.9600	9	1.039738	-6.731918	500.00	1	1.1000	0.9000;
	11000	1	0.0000	0.0000	0.0000	0.0000	9	1.041086	-9.450897	345.00	1	1.1000	0.9000;
	11001	1	0.0000	0.0000	0.0000	0.0000	9	1.037983	-11.674468	138.00	1	1.1000	0.9000;
	11002	1	35.6000	3.2400	0.0000	0.0000	9	1.039633	-6.750760	500.00	1	1.1000	0.9000;
	11003	1	0.0000	0.0000	0.0000	0.0000	9	1.041578	-6.482808	500.00	1	1.1000	0.9000;
	11004	1	22.6300	4.2700	0.0000	0.0000	9	1.038216	-12.043496	138.00	1	1.1000	0.9000;
	11005	1	14.3500	2.0100	0.0000	0.0000	9	1.040915	-12.681795	138.00	1	1.1000	0.9000;
	11006	1	14.3500	3.5200	0.0000	0.0000	9	1.039078	-12.511805	138.00	1	1.1000	0.9000;
	11007	1	22.7000	11.7400	0.0000	0.0000	9	1.044832	-11.408329	138.00	1	1.1000	0.9000;
	11011	1	18.7200	4.9700	0.0000	0.0000	9	1.044417	-12.032522	138.00	1	1.1000	0.9000;
	11012	1	0.0000	0.0000	0.0000	0.0000	9	1.044510	-12.022788	138.00	1	1.1000	0.9000;
	11013	1	16.1200	4.6500	0.0000	0.0000	9	1.025751	-10.394125	138.00	1	1.1000	0.9000;
	11014	1	0.0000	0.0000	0.0000	0.0000	9	1.025834	-10.385914	138.00	1	1.1000	0.9000;
	11015	1	0.0000	0.0000	0.0000	0.0000	9	1.032325	-11.331701	138.00	1	1.1000	0.9000;
	11016	1	57.1500	19.6800	0.0000	0.0000	9	1.032022	-11.360421	138.00	1	1.1000	0.9000;
	11017	1	16.3000	7.1000	0.0000	0.0000	9	1.024560	-10.788464	138.00	1	1.1000	0.9000;
	11018	1	16.1200	1.6900	0.0000	0.0000	9	1.035076	-11.339529	138.00	1	1.1000	0.9000;
	11019	1	22.7000	6.3900	0.0000	0.0000	9	1.040224	-9.497516	138.00	1	1.1000	0.9000;
	11020	1	12.5700	2.1600	0.0000	0.0000	9	1.032944	-11.827531	138.00	1	1.1000	0.9000;
	11021	1	0.0000	0.0000	0.0000	0.0000	9	1.034332	-9.853733	138.00	1	1.1000	0.9000;
	11022	1	19.4400	5.5500	0.0000	0.0000	9	1.034224	-9.864529	138.00	1	1.1000	0.9000;
	11023	1	32.2200	7.1500	0.0000	0.0000	9	1.034406	-10.980830	138.00	1	1.1000	0.9000;
	11024	1	0.0000	0.0000	0.0000	-196.6100	9	1.040406	-4.159783	500.00	1	1.1000	0.9000;
	11025	1	0.0000	0.0000	0.0000	0.0000	9	1.042732	-6.977683	345.00	1	1.1000	0.9000;
	11026	1	57.3600	7.5200	0.0000	0.0000	9	1.039627	-10.460167	138.00	1	1.1000	0.9000;
	11027	1	0.0000	0.0000	0.0000	0.0000	9	1.042220	-7.159908	345.00	1	1.1000	0.9000;
	11028	1	0.0000	0.0000	0.0000	0.0000	9	1.042732	-6.977683	345.00	1	1.1000	0.9000;
	11029	1	29.1500	4.7200	0.0000	0.0000	9	1.038428	-9.478894	138.00	1	1.1000	0.9000;
	11030	1	0.0000	0.0000	0.0000	0.0000	9	1.038540	-9.461732	138.00	1	1.1000	0.9000;
	11031	1	0.0000	0.0000	0.0000	0.0000	9	1.024638	-11.649656	138.00	1	1.1000	0.9000;
	11032	1	24.4100	5.6900	0.0000	0.0000	9	1.024510	-11.664444	138.00	1	1.1000	0.9000;
	11033	1	10.6800	2.3900	0.0000	0.0000	9	1.038831	-10.822429	138.00	1	1.1000	0.9000;
	11034	1	19.2400	6.3900	0.0000	0.0000	9	1.034798	-11.148638	138.00	1	1.1000	0.9000;
	11035	1	18.6600	6.6400	0.0000	-2.5700	9	1.038230	-9.414549	138.00	1	1.1000	0.9000;
	11036	1	0.0000	0.0000	0.0000	-30.5900	9	1.034716	-7.680608	345.00	1	1.1000	0.9000;
	11037	1	0.0000	0.0000	0.0000	0.0000	9	1.034178	-10.258572	138.00	1	1.1000	0.9000;
	11038	1	0.0000	0.0000	0.0000	0.0000	9	1.035020	-12.025784	13.80	1	1.1000	0.9000;
	11039	1	0.0000	0.0000	0.0000	0.0000	9	1.035020	-12.025784	1.00	1	1.1000	0.9000;
	11040	1	34.8400	16.5200	0.0000	0.0000	9	1.034475	-7.698741	345.00	1	1.1000	0.9000;
	11041	1	0.0000	0.0000	0.0000	0.0000	9	1.035800	-7.551129	345.00	1	1.1000	0.9000;
	11042	1	18.3300	5.4500	0.0000	0.0000	9	1.034759	-10.509120	138.00	1	1.1000	0.9000;
	11043	1	18.6800	2.2900	0.0000	0.0000	9	1.035502	-11.405531	138.00	1	1.1000	0.9000;
	11044	1	0.0000	0.0000	0.0000	0.0000	9	1.034947	-10.041455	138.00	1	1.1000	0.9000;
	11045	1	0.0000	0.0000	0.0000	0.0000	9	1.034947	-10.041455	22.00	1	1.1000	0.9000;
	11046	1	0.0000	0.0000	0.0000	0.0000	9	1.034947	-10.041455	22.00	1	1.1000	0.9000;
	11047	1	0.0000	0.0000	0.0000	0.0000	9	1.034947	-10.041455	1.00	1	1.1000	0.9000;
	11048	1	11.4400	4.3600	0.0000	0.0000	9	1.034875	-10.047020	138.00	1	1.1000	0.9000;
	11049	1	0.0000	0.0000	0.0000	0.0000	9	1.035018	-10.035633	138.00	1	1.1000	0.9000;
	11050	1	23.8700	4.4700	0.0000	0.0000	9	1.032454	-8.931478	138.00	1	1.1000	0.9000;
	11051	1	25.0500	9.9800	0.0000	0.0000	9	1.027579	-9.559767	138.00	1	1.1000	0.9000;
	11052	1	0.0000	0.0000	0.0000	0.0000	9	1.027759	-9.545565	138.00	1	1.1000	0.9000;
	11053	1	0.0000	0.0000	0.0000	3.7500	9	1.041092	-3.924086	500.00	1	1.1000	0.9000;
	11054	1	0.0000	0.0000	0.0000	0.0000	9	1.038922	-6.725632	345.00	1	1.1000	0.9000;
	11055	1	0.0000	0.0000	0.0000	0.0000	9	1.039643	-7.948805	138.00	1	1.1000	0.9000;
	11056	1	39.3900	16.7300	0.0000	0.0000	9	1.040851	-3.943353	500.00	1	1.1000	0.9000;
	11057	1	0.0000	0.0000	0.0000	0.0000	9	1.042417	-3.650962	500.00	1	1.1000	0.9000;
	11058	1	19.9700	6.9500	0.0000	0.0000	9	1.033820	-9.123369	138.00	1	1.1000	0.9000;
	11059	1	18.0400	4.7800	0.0000	0.0000	9	1.034286	-9.275692	138.00	1	1.1000	0.9000;
	11060	1	21.5100	4.1100	0.0000	0.0000	9	1.037130	-8.520350	138.00	1	1.1000	0.9000;
	11061	1	17.4800	5.3900	0.0000	0.0000	9	1.038793	-9.245853	138.00	1	1.1000	0.9000;
	11062	1	0.0000	0.0000	0.0000	0.0000	9	1.037533	-11.230353	138.00	1	1.1000	0.9000;
	11063	1	26.6300	10.9500	0.0000	0.0000	9	1.037343	-11.244679	138.00	1	1.1000	0.9000;
	11064	1	12.8500	2.8300	0.0000	0.0000	9	1.034424	-11.534930	138.00	1	1.1000	0.9000;
	11065	1	23.3300	19.2400	0.0000	0.0000	9	1.028656	-9.312974	138.00	1	1.1000	0.9000;
	11066	1	36.8500	7.2400	0.0000	0.0000	9	1.033469	-11.176811	138.00	1	1.1000	0.9000;
	11067	1	41.3900	14.9800	0.0000	0.0000	9	1.024264	-12.199548	138.00	1	1.1000	0.9000;
	11068	1	17.2600	2.0800	0.0000	0.0000	9	1.031802	-10.592618	138.00	1	1.1000	0.9000;
	11069	1	18.9100	6.0500	0.0000	0.0000	9	1.032891	-11.266426	138.00	1	1.1000	0.9000;
	11070	1	26.3600	8.5700	0.0000	0.0000	9	1.031446	-10.983524	138.00	1	1.1000	0.9000;
	11071	1	0.0000	0.0000	0.0000	0.0000	9	1.031167	-7.651993	345.00	1	1.1000	0.9000;
	11072	1	0.0000	0.0000	0.0000	0.0000	9	1.029764	-9.585363	138.00	1	1.1000	0.9000;
	11073	1	35.3600	15.3000	0.0000	0.0000	9	1.030907	-7.671785	345.00	1	1.1000	0.9000;
	11074	1	35.1600	18.0800	0.0000	0.0000	9	1.024399	-11.059124	138.00	1	1.1000	0.9000;
	11075	1	0.7500	0.2000	0.0000	0.0000	9	1.032918	-10.429584	138.00	1	1.1000	0.9000;
	11076	1	26.3600	8.1500	0.0000	0.0000	9	1.032764	-10.444226	138.00	1	1.1000	0.9000;
	11077	1	17.7900	2.0500	0.0000	0.0000	9	1.037621	-9.526447	138.00	1	1.1000	0.9000;
	11078	1	9.2900	0.9400	0.0000	0.0000	9	1.039609	-9.062379	138.00	1	1.1000	0.9000;
	11079	1	0.0000	0.0000	0.0000	0.0000	9	1.032824	-11.405288	138.00	1	1.1000	0.9000;
	11080	1	25.1800	1.8000	0.0000	0.0000	9	1.032744	-11.421095	138.00	1	1.1000	0.9000;
	11081	1	32.9800	7.6400	0.0000	0.0000	9	1.032743	-11.924711	138.00	1	1.1000	0.9000;
	11082	1	17.6600	4.6900	0.0000	0.0000	9	1.032966	-12.023822	138.00	1	1.1000	0.9000;
	11083	1	0.0000	0.0000	0.0000	0.0000	9	1.040704	-4.948819	500.00	1	1.1000	0.9000;
	11084	1	0.0000	0.0000	0.0000	0.0000	9	1.035568	-7.834378	345.00	1	1.1000	0.9000;
	11085	1	0.0000	0.0000	0.0000	0.0000	9	1.035964	-11.250648	138.00	1	1.1000	0.9000;
	11086	1	36.2100	11.3300	0.0000	0.0000	9	1.035348	-7.910566	345.00	1	1.1000	0.9000;
	11087	1	0.0000	0.0000	0.0000	0.0000	9	1.042164	-4.727245	500.00	1	1.1000	0.9000;
	11088	1	13.8900	2.7000	0.0000	0.0000	9	1.036667	-11.316211	138.00	1	1.1000	0.9000;
	11089	1	45.8100	8.2700	0.0000	0.0000	9	1.033719	-11.008753	138.00	1	1.1000	0.9000;
	11090	1	0.0000	0.0000	0.0000	0.0000	9	1.033872	-10.688612	138.00	1	1.1000	0.9000;
	11091	1	20.3200	5.2200	0.0000	0.0000	9	1.033765	-10.700201	138.00	1	1.1000	0.9000;
	11092	1	16.0900	3.9900	0.0000	0.0000	9	1.030861	-10.699988	138.00	1	1.1000	0.9000;
	11093	1	0.0000	0.0000	0.0000	0.0000	9	1.029434	-10.165448	138.00	1	1.1000	0.9000;
	11094	1	15.4300	3.6700	0.0000	0.0000	9	1.029359	-10.174350	138.00	1	1.1000	0.9000;
	11095	1	0.0000	0.0000	0.0000	130.4400	9	1.038745	-7.780264	345.00	1	1.1000	0.9000;
	11096	1	40.2900	12.8100	0.0000	0.0000	9	1.041711	-10.492842	138.00	1	1.1000	0.9000;
	11097	1	0.0000	0.0000	0.0000	0.0000	9	1.038324	-7.628865	345.00	1	1.1000	0.9000;
	11098	1	13.3100	2.1000	0.0000	14.1100	9	1.034951	-10.870780	138.00	1	1.1000	0.9000;
	11099	1	0.0000	0.0000	0.0000	0.0000	9	1.034848	-10.861097	138.00	1	1.1000	0.9000;
	11100	1	44.9800	20.7900	0.0000	0.0000	9	1.036511	-11.054967	138.00	1	1.1000	0.9000;
	11101	1	23.1300	2.9200	0.0000	0.0000	9	1.036939	-10.747538	138.00	1	1.1000	0.9000;
	11102	1	20.6400	5.8200	0.0000	0.0000	9	1.028478	-9.621115	138.00	1	1.1000	0.9000;
	11103	1	13.5200	4.5300	0.0000	0.0000	9	1.036195	-11.213265	138.00	1	1.1000	0.9000;
	11104	1	13.5200	6.7700	0.0000	0.0000	9	1.032091	-11.591944	138.00	1	1.1000	0.9000;
	11105	1	14.2700	6.0400	0.0000	0.0000	9	1.035230	-11.445614	138.00	1	1.1000	0.9000;
	11107	1	12.3600	2.7400	0.0000	0.0000	9	1.035900	-12.035913	138.00	1	1.1000	0.9000;
	11109	1	21.2300	5.2600	0.0000	0.0000	9	1.037038	-12.602487	138.00	1	1.1000	0.9000;
	11110	1	16.6300	4.2900	0.0000	0.0000	9	1.035659	-11.520766	138.00	1	1.1000	0.9000;
	11111	1	0.0000	0.0000	0.0000	0.0000	9	1.036421	-11.791488	138.00	1	1.1000	0.9000;
	11112	1	27.9400	9.1500	0.0000	0.0000	9	1.036264	-11.805412	138.00	1	1.1000	0.9000;
	11113	1	0.0000	0.0000	0.0000	0.0000	9	1.036640	-11.850853	138.00	1	1.1000	0.9000;
	11114	1	19.0600	7.5100	0.0000	0.0000	9	1.036526	-11.860221	138.00	1	1.1000	0.9000;
	11115	1	0.0000	0.0000	0.0000	0.0000	9	1.043270	-11.991444	138.00	1	1.1000	0.9000;
	11116	1	19.0600	4.5300	0.0000	0.0000	9	1.043175	-12.001346	138.00	1	1.1000	0.9000;
	11117	1	37.6000	9.4800	0.0000	0.0000	9	1.040050	-12.142374	138.00	1	1.1000	0.9000;
	11118	1	12.0600	1.4900	0.0000	0.0000	9	1.037660	-11.997192	138.00	1	1.1000	0.9000;
	11119	1	31.2400	6.7100	0.0000	0.0000	9	1.030151	-12.116319	138.00	1	1.1000	0.9000;
	11120	1	5.6600	0.7600	0.0000	0.0000	9	1.031716	-11.757630	138.00	1	1.1000	0.9000;
	11121	1	12.0600	4.4900	0.0000	0.0000	9	1.031642	-11.764339	138.00	1	1.1000	0.9000;
	11122	1	12.0600	3.6000	0.0000	0.0000	9	1.036292	-11.641734	138.00	1	1.1000	0.9000;
	11123	1	29.8100	9.4600	0.0000	0.0000	9	1.039455	-11.951010	138.00	1	1.1000	0.9000;
	11124	1	0.0000	0.0000	0.0000	0.0000	9	1.038247	-10.431805	345.00	1	1.1000	0.9000;
	11125	1	4.3300	1.4900	0.0000	0.0000	9	1.042144	-11.950932	138.00	1	1.1000	0.9000;
	11126	1	26.2200	8.9000	0.0000	0.0000	9	1.038082	-10.446357	345.00	1	1.1000	0.9000;
	11127	1	34.6800	5.1300	0.0000	0.0000	9	1.038022	-12.052628	138.00	1	1.1000	0.9000;
	11128	1	26.2200	16.3500	0.0000	0.0000	9	1.034553	-12.934554	138.00	1	1.1000	0.9000;
	11129	1	28.4300	13.6400	0.0000	0.0000	9	1.041258	-12.445751	138.00	1	1.1000	0.9000;
	11130	1	42.9600	19.5100	0.0000	0.0000	9	1.033594	-12.080687	138.00	1	1.1000	0.9000;
	11131	1	37.2900	14.3700	0.0000	0.0000	9	1.040055	-13.169310	138.00	1	1.1000	0.9000;
	11132	1	0.0000	0.0000	0.0000	0.0000	9	1.034482	-13.199873	138.00	1	1.1000	0.9000;
	11133	1	39.5000	6.6300	0.0000	0.0000	9	1.034299	-13.224166	138.00	1	1.1000	0.9000;
	11134	1	0.0000	0.0000	0.0000	0.0000	9	1.029858	-12.875906	138.00	1	1.1000	0.9000;
	11135	1	37.2900	8.5200	0.0000	0.0000	9	1.029701	-12.895336	138.00	1	1.1000	0.9000;
	11136	1	65.5100	6.5200	0.0000	0.0000	9	1.031685	-12.829763	138.00	1	1.1000	0.9000;
	11137	1	37.2900	2.0600	0.0000	0.0000	9	1.037348	-11.970402	138.00	1	1.1000	0.9000;
	11138	1	9.3400	3.4800	0.0000	0.0000	9	1.034900	-12.092565	138.00	1	1.1000	0.9000;
	11139	1	0.0000	0.0000	0.0000	0.0000	9	1.034960	-12.087469	138.00	1	1.1000	0.9000;
	11140	1	12.8100	2.9600	0.0000	0.0000	9	1.037503	-12.066500	138.00	1	1.1000	0.9000;
	11141	1	15.0500	1.1700	0.0000	0.0000	9	1.033596	-11.468538	138.00	1	1.1000	0.9000;
	11142	1	17.5800	7.7700	0.0000	0.0000	9	1.036267	-11.002235	138.00	1	1.1000	0.9000;
	11143	1	0.0000	0.0000	0.0000	0.0000	9	1.039711	-10.682047	138.00	1	1.1000	0.9000;
	11144	1	14.6300	2.2700	0.0000	0.0000	9	1.039653	-10.690217	138.00	1	1.1000	0.9000;
	11145	1	20.2900	9.1700	0.0000	0.0000	9	1.034461	-11.222215	138.00	1	1.1000	0.9000;
	11146	1	0.0000	0.0000	0.0000	0.0000	9	1.036209	-13.270903	138.00	1	1.1000	0.9000;
	11147	1	20.0400	1.8300	0.0000	0.0000	9	1.036136	-13.282202	138.00	1	1.1000	0.9000;
	11148	1	20.0400	10.0800	0.0000	0.0000	9	1.035540	-11.715586	138.00	1	1.1000	0.9000;
	11149	1	0.0000	0.0000	0.0000	0.0000	9	1.035387	-9.878089	345.00	1	1.1000	0.9000;
	11150	1	42.2600	13.0200	0.0000	0.0000	9	1.040202	-11.803103	138.00	1	1.1000	0.9000;
	11151	1	0.0000	0.0000	0.0000	0.0000	9	1.036070	-9.797635	345.00	1	1.1000	0.9000;
	11152	1	20.0400	3.6000	0.0000	0.0000	9	1.037233	-12.260214	138.00	1	1.1000	0.9000;
	11153	1	0.0000	0.0000	0.0000	0.0000	9	1.033706	-12.129269	138.00	1	1.1000	0.9000;
	11154	1	14.7000	11.1800	0.0000	0.0000	9	1.033558	-12.136575	138.00	1	1.1000	0.9000;
	11155	1	14.7000	4.9800	0.0000	0.0000	9	1.037322	-12.134375	138.00	1	1.1000	0.9000;
	11156	1	31.8800	7.1300	0.0000	25.7700	9	1.036558	-12.315025	138.00	1	1.1000	0.9000;
	11157	1	0.0000	0.0000	0.0000	0.0000	9	1.036445	-10.081820	345.00	1	1.1000	0.9000;
	11158	1	0.0000	0.0000	0.0000	0.0000	9	1.035339	-11.842587	138.00	1	1.1000	0.9000;
	11159	1	0.0000	0.0000	0.0000	0.0000	9	1.035339	-11.842587	13.80	1	1.1000	0.9000;
	11160	1	0.0000	0.0000	0.0000	0.0000	9	1.035339	-11.842587	13.80	1	1.1000	0.9000;
	11161	1	0.0000	0.0000	0.0000	0.0000	9	1.035339	-11.842587	1.00	1	1.1000	0.9000;
	11162	1	33.5300	12.0800	0.0000	0.0000	9	1.036223	-10.100578	345.00	1	1.1000	0.9000;
	11163	1	0.0000	0.0000	0.0000	0.0000	9	1.037231	-9.942283	345.00	1	1.1000	0.9000;
	11164	1	31.8800	3.9600	0.0000	0.0000	9	1.034998	-12.283445	138.00	1	1.1000	0.9000;
	11165	1	61.3900	24.4600	0.0000	0.0000	9	1.029270	-12.654315	138.00	1	1.1000	0.9000;
	11166	1	15.2400	4.4800	0.0000	0.0000	9	1.036006	-12.162719	138.00	1	1.1000	0.9000;
	11167	1	15.2400	2.7700	0.0000	0.0000	9	1.036022	-12.741602	138.00	1	1.1000	0.9000;
	11168	1	20.0100	8.7300	0.0000	0.0000	9	1.036028	-12.494362	138.00	1	1.1000	0.9000;
	11169	1	37.2600	6.5500	0.0000	0.0000	9	1.035991	-11.993548	138.00	1	1.1000	0.9000;
	11170	1	20.0100	8.6000	0.0000	0.0000	9	1.035043	-12.868367	138.00	1	1.1000	0.9000;
	11173	1	39.7200	11.7400	0.0000	0.0000	9	1.029135	-13.061044	138.00	1	1.1000	0.9000;
	11174	1	0.0000	0.0000	0.0000	0.0000	9	1.030519	-13.010764	138.00	1	1.1000	0.9000;
	11175	1	38.6600	13.7600	0.0000	0.0000	9	1.030269	-13.032652	138.00	1	1.1000	0.9000;
	11176	1	61.0800	8.8900	0.0000	0.0000	9	1.030997	-12.554513	138.00	1	1.1000	0.9000;
	11177	1	0.0000	0.0000	0.0000	99.8000	9	1.037935	-13.181383	138.00	1	1.1000	0.9000;
	11178	1	31.2200	10.9500	0.0000	0.0000	9	1.037734	-13.198876	138.00	1	1.1000	0.9000;
	11179	1	0.0000	0.0000	0.0000	0.0000	9	1.031778	-13.016767	138.00	1	1.1000	0.9000;
	11180	1	33.2600	5.2900	0.0000	0.0000	9	1.031652	-13.035240	138.00	1	1.1000	0.9000;
	11181	1	22.2800	6.3800	0.0000	0.0000	9	1.033593	-13.158191	138.00	1	1.1000	0.9000;
	11182	1	0.0000	0.0000	0.0000	0.0000	9	1.041207	-6.832363	345.00	1	1.1000	0.9000;
	11183	1	0.0000	0.0000	0.0000	0.0000	9	1.046334	-8.083816	161.00	1	1.1000	0.9000;
	11184	1	19.9100	2.8300	0.0000	0.0000	9	1.048900	-11.459054	138.00	1	1.1000	0.9000;
	11185	1	0.0000	0.0000	0.0000	0.0000	9	1.045907	-8.024779	161.00	1	1.1000	0.9000;
	11186	1	0.0000	0.0000	0.0000	0.0000	9	1.043060	-6.785333	345.00	1	1.1000	0.9000;
	11187	1	0.0000	0.0000	0.0000	0.0000	9	1.033884	-11.989865	138.00	1	1.1000	0.9000;
	11188	1	33.0600	11.0700	0.0000	0.0000	9	1.033706	-12.006649	138.00	1	1.1000	0.9000;
	11189	1	32.0800	11.2200	0.0000	0.0000	9	1.041000	-12.368892	138.00	1	1.1000	0.9000;
	11190	1	0.0000	0.0000	0.0000	0.0000	9	1.041205	-12.350757	138.00	1	1.1000	0.9000;
	11191	1	11.9500	5.7000	0.0000	0.0000	9	1.035892	-10.231899	138.00	1	1.1000	0.9000;
	11192	1	21.9200	7.9000	0.0000	54.8500	9	1.033664	-12.663754	138.00	1	1.1000	0.9000;
	11193	1	19.7000	8.9700	0.0000	0.0000	9	1.029121	-12.845389	138.00	1	1.1000	0.9000;
	11194	1	33.6500	12.4400	0.0000	0.0000	9	1.028906	-12.864656	138.00	1	1.1000	0.9000;
	11195	1	44.0000	14.7000	0.0000	0.0000	9	1.026635	-13.155630	138.00	1	1.1000	0.9000;
	11196	1	33.6500	3.2200	0.0000	0.0000	9	1.033622	-12.424033	138.00	1	1.1000	0.9000;
	11197	1	96.4900	20.7300	0.0000	0.0000	9	1.034783	-11.498826	138.00	1	1.1000	0.9000;
	11198	1	43.4000	30.6500	0.0000	0.0000	9	1.030799	-12.496008	138.00	1	1.1000	0.9000;
	11199	1	0.0000	0.0000	0.0000	0.0000	9	1.030179	-13.104624	138.00	1	1.1000	0.9000;
	11200	1	11.3200	3.3700	0.0000	0.0000	9	1.027595	-13.516605	13.80	1	1.1000	0.9000;
	11201	1	20.2100	4.7400	0.0000	0.0000	9	1.026080	-13.933182	13.80	1	1.1000	0.9000;
	11202	1	0.0000	0.0000	0.0000	0.0000	9	1.030810	-12.990562	1.00	1	1.1000	0.9000;
	11203	1	0.0000	0.0000	0.0000	0.0000	9	1.030345	-13.088745	138.00	1	1.1000	0.9000;
	11204	1	0.0000	0.0000	0.0000	0.0000	9	1.030179	-13.104624	138.00	1	1.1000	0.9000;
	11205	1	0.0000	0.0000	0.0000	0.0000	9	1.028984	-12.521188	138.00	1	1.1000	0.9000;
	11206	1	44.2600	9.3400	0.0000	0.0000	9	1.028781	-12.545087	138.00	1	1.1000	0.9000;
	11207	1	60.5400	17.8300	0.0000	0.0000	9	1.030658	-13.175364	138.00	1	1.1000	0.9000;
	11208	1	19.6000	6.4000	0.0000	0.0000	9	1.036381	-12.746143	138.00	1	1.1000	0.9000;
	11209	1	37.2900	2.2600	0.0000	0.0000	9	1.031236	-12.826819	138.00	1	1.1000	0.9000;
	11210	1	0.0000	0.0000	0.0000	28.9200	9	1.036431	-12.285676	138.00	1	1.1000	0.9000;
	11211	1	12.5800	5.4600	0.0000	0.0000	9	1.036336	-12.292445	138.00	1	1.1000	0.9000;
	11212	1	28.1200	9.3400	0.0000	0.0000	9	1.030744	-13.144574	138.00	1	1.1000	0.9000;
	11213	1	0.0000	0.0000	0.0000	0.0000	9	1.041044	-10.347694	138.00	1	1.1000	0.9000;
	11214	1	13.9300	2.1600	0.0000	0.0000	9	1.040985	-10.356023	138.00	1	1.1000	0.9000;
	11215	1	12.6700	3.2100	0.0000	0.0000	9	1.036408	-10.609898	138.00	1	1.1000	0.9000;
	11217	1	60.9900	5.1900	0.0000	0.0000	9	1.033852	-12.062066	138.00	1	1.1000	0.9000;
	11218	1	0.0000	0.0000	0.0000	0.0000	9	1.030645	-12.814725	138.00	1	1.1000	0.9000;
	11219	1	67.0200	7.5700	0.0000	0.0000	9	1.030408	-12.852346	138.00	1	1.1000	0.9000;
	11220	1	26.3700	13.8100	0.0000	0.0000	9	1.033525	-11.793974	138.00	1	1.1000	0.9000;
	11221	1	0.0000	0.0000	0.0000	0.0000	9	1.033740	-11.778739	138.00	1	1.1000	0.9000;
	11222	1	43.1400	26.8100	0.0000	0.0000	9	1.034679	-12.140511	138.00	1	1.1000	0.9000;
	11223	1	26.3700	6.8000	0.0000	80.5900	9	1.038949	-13.028142	138.00	1	1.1000	0.9000;
	11224	1	0.0000	0.0000	0.0000	0.0000	9	1.037961	-10.635074	138.00	1	1.1000	0.9000;
	11225	1	9.7100	3.3700	0.0000	0.0000	9	1.037901	-10.640244	138.00	1	1.1000	0.9000;
	11226	1	9.7100	0.9400	0.0000	0.0000	9	1.036782	-11.718549	138.00	1	1.1000	0.9000;
	11227	1	0.0000	0.0000	0.0000	0.0000	9	1.036813	-11.712983	138.00	1	1.1000	0.9000;
	11228	1	25.9300	5.5900	0.0000	0.0000	9	1.036249	-9.622759	138.00	1	1.1000	0.9000;
	11229	1	11.0500	1.2000	0.0000	0.0000	9	1.032024	-6.093570	138.00	1	1.1000	0.9000;
	11230	1	0.0000	0.0000	0.0000	0.0000	9	1.038177	-7.421236	138.00	1	1.1000	0.9000;
	11231	1	10.5000	4.5900	0.0000	0.0000	9	1.038100	-7.426775	138.00	1	1.1000	0.9000;
	11232	1	12.2200	2.0000	0.0000	0.0000	9	1.035920	-5.740705	138.00	1	1.1000	0.9000;
	11233	1	0.0000	0.0000	0.0000	0.0000	9	1.035974	-5.733591	138.00	1	1.1000	0.9000;
	11234	1	11.8000	3.1700	0.0000	0.0000	9	1.040021	-9.679668	138.00	1	1.1000	0.9000;
	11235	1	10.4900	0.4100	0.0000	0.0000	9	1.043135	-8.148509	138.00	1	1.1000	0.9000;
	11236	1	0.0000	0.0000	0.0000	0.0000	9	1.031140	-7.357395	138.00	1	1.1000	0.9000;
	11237	1	10.8500	4.2000	0.0000	0.0000	9	1.031073	-7.363011	138.00	1	1.1000	0.9000;
	11238	1	9.9200	3.3100	0.0000	0.0000	9	1.042722	-7.404216	138.00	1	1.1000	0.9000;
	11239	1	0.0000	0.0000	0.0000	0.0000	9	1.042785	-7.398599	138.00	1	1.1000	0.9000;
	11240	1	8.8300	0.8600	0.0000	0.0000	9	1.042671	-7.643752	138.00	1	1.1000	0.9000;
	11241	1	0.0000	0.0000	0.0000	0.0000	9	1.042558	-7.930136	138.00	1	1.1000	0.9000;
	11242	1	9.0100	2.6900	0.0000	0.0000	9	1.042514	-7.934759	138.00	1	1.1000	0.9000;
	11243	1	15.2800	1.2200	0.0000	0.0000	9	1.029350	-6.696846	138.00	1	1.1000	0.9000;
	11244	1	9.3800	1.0700	0.0000	0.0000	9	1.046120	-10.836941	138.00	1	1.1000	0.9000;
	11245	1	12.9200	4.3600	0.0000	0.0000	9	1.040419	-10.856749	138.00	1	1.1000	0.9000;
	11246	1	5.3300	1.7500	0.0000	0.0000	9	1.038112	-11.540604	138.00	1	1.1000	0.9000;
	11247	1	9.0900	3.0200	0.0000	0.0000	9	1.038058	-11.545253	138.00	1	1.1000	0.9000;
	11248	1	9.8600	0.6700	0.0000	0.0000	9	1.042747	-11.352134	138.00	1	1.1000	0.9000;
	11249	1	0.0000	0.0000	0.0000	0.0000	9	1.035625	-11.912432	138.00	1	1.1000	0.9000;
	11250	1	41.3200	9.7000	0.0000	0.0000	9	1.035427	-11.933246	138.00	1	1.1000	0.9000;
	11251	1	22.8900	3.2200	0.0000	0.0000	9	1.040867	-11.044350	138.00	1	1.1000	0.9000;
	11252	1	29.0600	12.6200	0.0000	0.0000	9	1.035172	-11.919791	138.00	1	1.1000	0.9000;
	11253	1	0.0000	0.0000	0.0000	0.0000	9	1.037715	-8.605778	345.00	1	1.1000	0.9000;
	11254	1	0.0000	0.0000	0.0000	0.0000	9	1.046562	-10.638572	138.00	1	1.1000	0.9000;
	11255	1	31.3100	5.0400	0.0000	0.0000	9	1.037575	-8.622498	345.00	1	1.1000	0.9000;
	11256	1	0.0000	0.0000	0.0000	0.0000	9	1.043287	-10.910591	138.00	1	1.1000	0.9000;
	11257	1	23.1200	11.0500	0.0000	0.0000	9	1.043121	-10.922484	138.00	1	1.1000	0.9000;
	11258	1	0.0000	0.0000	0.0000	0.0000	9	1.039434	-10.680054	138.00	1	1.1000	0.9000;
	11259	1	28.2200	1.5300	0.0000	0.0000	9	1.039346	-10.695958	138.00	1	1.1000	0.9000;
	11260	1	31.4300	9.1500	0.0000	0.0000	9	1.041126	-11.238753	138.00	1	1.1000	0.9000;
	11261	1	0.0000	0.0000	0.0000	672.2800	9	1.045149	-4.727762	500.00	1	1.1000	0.9000;
	11262	1	0.0000	0.0000	0.0000	0.0000	9	1.027818	-7.559753	345.00	1	1.1000	0.9000;
	11263	1	72.8400	23.0800	0.0000	0.0000	9	1.024588	-11.435370	138.00	1	1.1000	0.9000;
	11264	1	0.0000	0.0000	0.0000	0.0000	9	1.026145	-7.674332	345.00	1	1.1000	0.9000;
	11265	1	0.0000	0.0000	0.0000	0.0000	9	1.027818	-7.559753	345.00	1	1.1000	0.9000;
	11266	1	52.6100	32.7800	0.0000	0.0000	9	1.032713	-11.259189	138.00	1	1.1000	0.9000;
	11267	1	0.0000	0.0000	0.0000	0.0000	9	1.023983	-8.634243	345.00	1	1.1000	0.9000;
	11268	1	80.9700	5.3900	0.0000	0.0000	9	1.040931	-10.636849	138.00	1	1.1000	0.9000;
	11269	1	0.0000	0.0000	0.0000	0.0000	9	1.025613	-8.451848	345.00	1	1.1000	0.9000;
	11270	1	62.7200	8.5600	0.0000	0.0000	9	1.026203	-11.669357	138.00	1	1.1000	0.9000;
	11271	1	0.0000	0.0000	0.0000	0.0000	9	1.036831	-11.269460	138.00	1	1.1000	0.9000;
	11272	1	24.0600	5.6700	0.0000	0.0000	9	1.036714	-11.281721	138.00	1	1.1000	0.9000;
	11273	1	0.0000	0.0000	0.0000	0.0000	9	1.039729	-5.678520	500.00	1	1.1000	0.9000;
	11274	1	0.0000	0.0000	0.0000	0.0000	9	1.040152	-8.531362	345.00	1	1.1000	0.9000;
	11275	1	0.0000	0.0000	0.0000	0.0000	9	1.040903	-10.941796	138.00	1	1.1000	0.9000;
	11276	1	0.0000	0.0000	0.0000	0.0000	9	1.042267	-12.411927	13.80	1	1.1000	0.9000;
	11277	1	0.0000	0.0000	0.0000	0.0000	9	1.042267	-12.411927	1.00	1	1.1000	0.9000;
	11278	1	65.3300	34.9900	0.0000	0.0000	9	1.039184	-5.714318	500.00	1	1.1000	0.9000;
	11279	1	0.0000	0.0000	0.0000	0.0000	9	1.041924	-5.444136	500.00	1	1.1000	0.9000;
	11280	1	33.7900	12.0300	0.0000	0.0000	9	1.037550	-11.571258	138.00	1	1.1000	0.9000;
	11281	1	0.0000	0.0000	0.0000	0.0000	9	1.038555	-8.972528	345.00	1	1.1000	0.9000;
	11282	1	0.0000	0.0000	0.0000	0.0000	9	1.037041	-11.070914	138.00	1	1.1000	0.9000;
	11283	1	0.0000	0.0000	0.0000	0.0000	9	1.036449	-11.871743	13.80	1	1.1000	0.9000;
	11284	1	0.0000	0.0000	0.0000	0.0000	9	1.036449	-11.871743	1.00	1	1.1000	0.9000;
	11285	1	47.2800	11.5500	0.0000	0.0000	9	1.038302	-8.998751	345.00	1	1.1000	0.9000;
	11286	1	0.0000	0.0000	0.0000	0.0000	9	1.039184	-8.861120	345.00	1	1.1000	0.9000;
	11287	1	0.0000	0.0000	0.0000	90.0500	9	1.037889	-8.935571	345.00	1	1.1000	0.9000;
	11288	1	0.0000	0.0000	0.0000	0.0000	9	1.039366	-11.374248	138.00	1	1.1000	0.9000;
	11289	1	0.0000	0.0000	0.0000	0.0000	9	1.039929	-11.897267	13.80	1	1.1000	0.9000;
	11290	1	0.0000	0.0000	0.0000	0.0000	9	1.039929	-11.897267	1.00	1	1.1000	0.9000;
	11291	1	42.0400	2.3300	0.0000	0.0000	9	1.037767	-8.961311	345.00	1	1.1000	0.9000;
	11292	1	0.0000	0.0000	0.0000	0.0000	9	1.033730	-11.350961	138.00	1	1.1000	0.9000;
	11293	1	9.4100	2.5800	0.0000	0.0000	9	1.033680	-11.356049	138.00	1	1.1000	0.9000;
	11294	1	7.3900	1.1300	0.0000	0.0000	9	1.034270	-9.658366	138.00	1	1.1000	0.9000;
	11295	1	0.0000	0.0000	0.0000	0.0000	9	1.034099	-9.512196	138.00	1	1.1000	0.9000;
	11296	1	14.5700	2.9500	0.0000	0.0000	9	1.034032	-9.520491	138.00	1	1.1000	0.9000;
	11297	1	5.0700	2.7900	0.0000	0.0000	9	1.033840	-8.430602	138.00	1	1.1000	0.9000;
	11298	1	0.0000	0.0000	0.0000	0.0000	9	1.033696	-8.523157	138.00	1	1.1000	0.9000;
	11299	1	11.7800	2.5200	0.0000	0.0000	9	1.033640	-8.530389	138.00	1	1.1000	0.9000;
	11300	1	0.0000	0.0000	0.0000	0.0000	9	1.040367	-8.357039	138.00	1	1.1000	0.9000;
	11301	1	11.2800	4.7100	0.0000	0.0000	9	1.040291	-8.363223	138.00	1	1.1000	0.9000;
	11302	1	19.7900	3.7500	0.0000	0.0000	9	1.036612	-9.780618	138.00	1	1.1000	0.9000;
	11303	1	7.3600	1.9200	0.0000	0.0000	9	1.039469	-8.192416	138.00	1	1.1000	0.9000;
	11304	1	0.0000	0.0000	0.0000	0.0000	9	1.039508	-8.188543	138.00	1	1.1000	0.9000;
	11305	1	17.1100	4.8800	0.0000	0.0000	9	1.036640	-9.421676	138.00	1	1.1000	0.9000;
	11306	1	15.6100	6.7900	0.0000	0.0000	9	1.037628	-9.195983	138.00	1	1.1000	0.9000;
	11307	1	0.0000	0.0000	0.0000	0.0000	9	1.037748	-9.187138	138.00	1	1.1000	0.9000;
	11308	1	0.0000	0.0000	0.0000	-24.5600	9	1.036072	-7.350859	345.00	1	1.1000	0.9000;
	11309	1	0.0000	0.0000	0.0000	0.0000	9	1.039017	-8.931505	138.00	1	1.1000	0.9000;
	11310	1	25.1200	4.6600	0.0000	0.0000	9	1.035955	-7.364527	345.00	1	1.1000	0.9000;
	11311	1	3.5000	0.9500	0.0000	0.0000	9	1.038411	-6.138203	138.00	1	1.1000	0.9000;
	11312	1	0.0000	0.0000	0.0000	0.0000	9	1.043338	-8.328398	138.00	1	1.1000	0.9000;
	11313	1	20.9800	6.0900	0.0000	0.0000	9	1.043224	-8.339884	138.00	1	1.1000	0.9000;
	11314	1	19.8800	1.8800	0.0000	0.0000	9	1.034175	-9.042025	138.00	1	1.1000	0.9000;
	11315	1	0.0000	0.0000	0.0000	0.0000	9	1.034248	-9.031474	138.00	1	1.1000	0.9000;
	11316	1	15.8400	3.3600	0.0000	0.0000	9	1.033731	-10.188268	138.00	1	1.1000	0.9000;
	11317	1	15.8400	9.6600	0.0000	0.0000	9	1.035267	-8.824517	138.00	1	1.1000	0.9000;
	11318	1	0.0000	0.0000	0.0000	-17.0700	9	1.038994	-6.633560	345.00	1	1.1000	0.9000;
	11319	1	0.0000	0.0000	0.0000	0.0000	9	1.042473	-7.890068	138.00	1	1.1000	0.9000;
	11320	1	28.8200	11.4100	0.0000	0.0000	9	1.038820	-6.648762	345.00	1	1.1000	0.9000;
	11321	1	18.2100	4.6000	0.0000	0.0000	9	1.039148	-8.661521	138.00	1	1.1000	0.9000;
	11322	1	25.5000	5.5000	0.0000	0.0000	9	1.036662	-9.286018	138.00	1	1.1000	0.9000;
	11323	1	0.0000	0.0000	0.0000	0.0000	9	1.036795	-9.270809	138.00	1	1.1000	0.9000;
	11324	1	0.0000	0.0000	0.0000	36.2600	9	1.036271	-11.164885	138.00	1	1.1000	0.9000;
	11325	1	18.3900	5.0900	0.0000	0.0000	9	1.036171	-11.175759	138.00	1	1.1000	0.9000;
	11326	1	0.0000	0.0000	0.0000	0.0000	9	1.040186	-7.750367	138.00	1	1.1000	0.9000;
	11327	1	11.7900	3.2900	0.0000	0.0000	9	1.040130	-7.756392	138.00	1	1.1000	0.9000;
	11328	1	0.0000	0.0000	0.0000	0.0000	9	1.039312	-8.409650	138.00	1	1.1000	0.9000;
	11329	1	11.7900	2.1500	0.0000	0.0000	9	1.039263	-8.416343	138.00	1	1.1000	0.9000;
	11330	1	0.0000	0.0000	0.0000	-66.5600	9	1.038052	-3.774655	500.00	1	1.1000	0.9000;
	11331	1	0.0000	0.0000	0.0000	0.0000	9	1.038939	-6.787961	345.00	1	1.1000	0.9000;
	11332	1	0.0000	0.0000	0.0000	0.0000	9	1.039124	-8.611172	138.00	1	1.1000	0.9000;
	11333	1	0.0000	0.0000	0.0000	0.0000	9	1.039364	-3.627761	500.00	1	1.1000	0.9000;
	11334	1	30.0100	2.7200	0.0000	0.0000	9	1.038686	-6.884017	345.00	1	1.1000	0.9000;
	11335	1	17.3200	4.3300	0.0000	0.0000	9	1.038203	-8.904236	138.00	1	1.1000	0.9000;
	11337	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	-9.798874	138.00	1	1.1000	0.9000;
	11338	1	47.3300	2.3800	0.0000	0.0000	9	0.999875	-9.830979	138.00	1	1.1000	0.9000;
	11339	1	13.6300	4.4300	0.0000	0.0000	9	1.023635	-12.160964	138.00	1	1.1000	0.9000;
	11340	1	0.0000	0.0000	0.0000	0.0000	9	1.030558	-9.949484	138.00	1	1.1000	0.9000;
	11341	1	24.6100	2.7600	0.0000	0.0000	9	1.030476	-9.964244	138.00	1	1.1000	0.9000;
	11342	1	24.6100	6.2200	0.0000	0.0000	9	1.028434	-12.097194	138.00	1	1.1000	0.9000;
	11345	1	38.7000	10.5400	0.0000	0.0000	9	1.007419	-10.118204	138.00	1	1.1000	0.9000;
	11346	1	33.5000	13.9300	0.0000	0.0000	9	1.030918	-12.702390	138.00	1	1.1000	0.9000;
	11347	1	59.1900	2.6300	0.0000	73.5600	9	1.029267	-11.852243	138.00	1	1.1000	0.9000;
	11348	1	21.7100	5.7700	0.0000	82.7000	9	1.030133	-13.055340	138.00	1	1.1000	0.9000;
	11349	1	0.0000	0.0000	0.0000	0.0000	9	1.026347	-12.522617	138.00	1	1.1000	0.9000;
	11350	1	44.0200	3.8800	0.0000	0.0000	9	1.026188	-12.550702	138.00	1	1.1000	0.9000;
	11351	1	0.0000	0.0000	0.0000	0.0000	9	1.028769	-11.097431	138.00	1	1.1000	0.9000;
	11352	1	30.7400	7.4700	0.0000	0.0000	9	1.028595	-11.116052	138.00	1	1.1000	0.9000;
	11353	1	27.9000	9.1600	0.0000	0.0000	9	1.028814	-9.732856	138.00	1	1.1000	0.9000;
	11354	1	0.0000	0.0000	0.0000	0.0000	9	1.025011	-10.114600	138.00	1	1.1000	0.9000;
	11355	1	34.4400	1.2000	0.0000	0.0000	9	1.024906	-10.136173	138.00	1	1.1000	0.9000;
	11356	1	24.4300	5.0600	0.0000	0.0000	9	1.023611	-11.783754	138.00	1	1.1000	0.9000;
	11357	1	44.8100	3.7700	0.0000	0.0000	9	1.018561	-10.272447	138.00	1	1.1000	0.9000;
	11358	1	37.9900	9.0100	0.0000	0.0000	9	1.030743	-9.736643	138.00	1	1.1000	0.9000;
	11361	1	25.2900	6.9200	0.0000	0.0000	9	1.026373	-11.973735	138.00	1	1.1000	0.9000;
	11362	1	9.4500	2.0100	0.0000	0.0000	9	1.032929	-11.248172	138.00	1	1.1000	0.9000;
	11369	1	12.7000	3.7000	0.0000	0.0000	9	1.010240	-9.956108	138.00	1	1.1000	0.9000;
	11370	1	16.4800	1.0500	0.0000	0.0000	9	1.010191	-9.967050	138.00	1	1.1000	0.9000;
	11371	1	49.5200	13.8300	0.0000	0.0000	9	1.024799	-11.727152	138.00	1	1.1000	0.9000;
	11372	1	0.0000	0.0000	0.0000	0.0000	9	1.025063	-11.699599	138.00	1	1.1000	0.9000;
	11373	1	36.2500	10.6000	0.0000	0.0000	9	1.025548	-11.703416	138.00	1	1.1000	0.9000;
	11374	1	23.4500	3.7800	0.0000	0.0000	9	1.030082	-11.497416	138.00	1	1.1000	0.9000;
	11375	1	0.0000	0.0000	0.0000	0.0000	9	1.021962	-8.077681	345.00	1	1.1000	0.9000;
	11376	1	43.7100	34.6100	0.0000	0.0000	9	1.036671	-11.036428	138.00	1	1.1000	0.9000;
	11377	1	0.0000	0.0000	0.0000	0.0000	9	1.023807	-7.976429	345.00	1	1.1000	0.9000;
	11378	1	28.1000	12.9500	0.0000	0.0000	9	1.019331	-10.212747	138.00	1	1.1000	0.9000;
	11379	1	18.2800	6.9600	0.0000	0.0000	9	1.024000	-11.806146	138.00	1	1.1000	0.9000;
	11380	1	17.4400	3.6600	0.0000	0.0000	9	1.041489	-8.083783	138.00	1	1.1000	0.9000;
	11381	1	6.2100	0.2500	0.0000	0.0000	9	1.042715	-7.658454	138.00	1	1.1000	0.9000;
	11382	1	11.8400	3.1400	0.0000	0.0000	9	1.042803	-7.221726	138.00	1	1.1000	0.9000;
	11383	1	0.0000	0.0000	0.0000	0.0000	9	1.042871	-7.214719	138.00	1	1.1000	0.9000;
	11384	1	7.6900	0.5800	0.0000	0.0000	9	1.042970	-6.986693	138.00	1	1.1000	0.9000;
	11385	1	0.0000	0.0000	0.0000	0.0000	9	1.042993	-6.982087	138.00	1	1.1000	0.9000;
	11386	1	16.8100	4.3100	0.0000	0.0000	9	1.040822	-7.372827	138.00	1	1.1000	0.9000;
	11387	1	0.0000	0.0000	0.0000	0.0000	9	1.039852	-7.516269	138.00	1	1.1000	0.9000;
	11388	1	3.2600	0.4000	0.0000	0.0000	9	1.039839	-7.518067	138.00	1	1.1000	0.9000;
	11389	1	0.0000	0.0000	0.0000	0.0000	9	1.034848	-8.985804	138.00	1	1.1000	0.9000;
	11390	1	5.8900	1.1000	0.0000	0.0000	9	1.034819	-8.989328	138.00	1	1.1000	0.9000;
	11391	1	18.0500	4.6300	0.0000	0.0000	9	1.038384	-8.237649	138.00	1	1.1000	0.9000;
	11392	1	0.0000	0.0000	0.0000	0.0000	9	1.038469	-8.228456	138.00	1	1.1000	0.9000;
	11393	1	24.7500	1.8800	0.0000	0.0000	9	1.039346	-9.285083	138.00	1	1.1000	0.9000;
	11394	1	20.2000	3.5300	0.0000	0.0000	9	1.038887	-8.612949	138.00	1	1.1000	0.9000;
	11395	1	0.0000	0.0000	0.0000	0.0000	9	1.041471	-6.576603	345.00	1	1.1000	0.9000;
	11396	1	20.2000	5.5600	0.0000	0.0000	9	1.040649	-7.699390	138.00	1	1.1000	0.9000;
	11397	1	0.0000	0.0000	0.0000	0.0000	9	1.041889	-6.460172	345.00	1	1.1000	0.9000;
	11398	1	0.0000	0.0000	0.0000	-750.1100	9	1.040087	-1.755055	500.00	1	1.1000	0.9000;
	11399	1	0.0000	0.0000	0.0000	0.0000	9	1.041984	-5.581804	345.00	1	1.1000	0.9000;
	11400	1	0.0000	0.0000	0.0000	0.0000	9	1.043454	-9.161234	138.00	1	1.1000	0.9000;
	11401	2	0.0000	0.0000	0.0000	0.0000	9	1.011100	1.611228	18.00	1	1.1000	0.9000;
	11402	2	0.0000	0.0000	0.0000	0.0000	9	1.009900	3.651740	13.80	1	1.1000	0.9000;
	11403	1	0.1000	0.0200	0.0000	0.0000	9	1.040086	-1.755111	500.00	1	1.1000	0.9000;
	11404	1	0.0000	0.0000	0.0000	0.0000	9	1.038981	-2.400332	500.00	1	1.1000	0.9000;
	11405	1	0.0000	0.0000	0.0000	0.0000	9	1.035687	-9.347661	345.00	1	1.1000	0.9000;
	11406	1	0.0000	0.0000	0.0000	0.0000	9	1.045982	-11.458990	138.00	1	1.1000	0.9000;
	11407	1	0.0000	0.0000	0.0000	0.0000	9	1.035687	-9.347661	13.80	1	1.1000	0.9000;
	11408	2	0.0000	0.0000	0.0000	0.0000	9	1.008000	-9.240157	24.00	1	1.1000	0.9000;
	11409	1	0.0000	0.0000	0.0000	0.0000	9	1.037294	-9.211770	345.00	1	1.1000	0.9000;
	11410	1	22.5500	10.8100	0.0000	0.0000	9	1.035513	-9.359139	345.00	1	1.1000	0.9000;
	11411	1	0.0000	0.0000	0.0000	0.0000	9	1.027523	-7.476422	138.00	1	1.1000	0.9000;
	11412	1	0.0000	0.0000	0.0000	0.0000	9	1.027523	-7.476422	138.00	1	1.1000	0.9000;
	11413	1	0.0000	0.0000	0.0000	0.0000	9	1.038977	-11.620910	138.00	1	1.1000	0.9000;
	11414	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.539433	13.80	1	1.1000	0.9000;
	11415	1	0.0000	0.0000	0.0000	0.0000	9	1.039040	-11.615828	13.80	1	1.1000	0.9000;
	11416	1	0.0000	0.0000	0.0000	0.0000	9	1.039040	-11.615828	1.00	1	1.1000	0.9000;
	11417	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.553958	13.80	1	1.1000	0.9000;
	11418	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.559251	13.80	1	1.1000	0.9000;
	11419	1	0.0000	0.0000	0.0000	0.0000	9	1.038976	-11.621751	1.00	1	1.1000	0.9000;
	11420	1	0.0000	0.0000	0.0000	0.0000	9	1.038909	-11.625061	138.00	1	1.1000	0.9000;
	11421	1	0.0000	0.0000	0.0000	0.0000	9	1.038977	-11.620910	138.00	1	1.1000	0.9000;
	11422	1	0.0000	0.0000	0.0000	0.0000	9	1.037400	-8.975725	138.00	1	1.1000	0.9000;
	11423	2	0.0000	0.0000	0.0000	0.0000	9	1.042500	-4.799902	18.00	1	1.1000	0.9000;
	11424	1	4.5000	1.2200	0.0000	0.0000	9	1.037376	-8.978065	138.00	1	1.1000	0.9000;
	11425	1	0.0000	0.0000	0.0000	10.9100	9	1.041640	-6.990668	500.00	1	1.1000	0.9000;
	11426	1	0.0000	0.0000	0.0000	0.0000	9	1.042382	-9.406633	345.00	1	1.1000	0.9000;
	11427	1	0.0000	0.0000	0.0000	0.0000	9	1.037568	-11.842879	138.00	1	1.1000	0.9000;
	11428	1	0.0000	0.0000	0.0000	0.0000	9	1.042577	-9.669353	13.80	1	1.1000	0.9000;
	11429	1	0.0000	0.0000	0.0000	0.0000	9	1.042577	-9.669353	1.00	1	1.1000	0.9000;
	11430	2	0.0000	0.0000	0.0000	0.0000	9	1.046000	-6.189238	13.80	1	1.1000	0.9000;
	11431	2	0.0000	0.0000	0.0000	0.0000	9	1.046000	-6.016961	13.80	1	1.1000	0.9000;
	11432	2	0.0000	0.0000	0.0000	0.0000	9	1.046000	-5.921130	24.00	1	1.1000	0.9000;
	11433	1	0.0000	0.0000	0.0000	0.0000	9	1.041471	-6.807993	500.00	1	1.1000	0.9000;
	11434	1	0.0000	0.0000	0.0000	0.0000	9	1.041640	-6.990668	500.00	1	1.1000	0.9000;
	11435	1	5.6800	1.0800	0.0000	0.0000	9	1.035483	-10.232183	138.00	1	1.1000	0.9000;
	11436	1	0.0000	0.0000	0.0000	0.0000	9	1.035509	-10.229155	138.00	1	1.1000	0.9000;
	11437	1	0.0000	0.0000	0.0000	18.9500	9	1.037282	-11.754362	138.00	1	1.1000	0.9000;
	11438	1	0.0000	0.0000	0.0000	0.0000	9	1.037282	-11.754362	13.80	1	1.1000	0.9000;
	11439	1	0.0000	0.0000	0.0000	0.0000	9	1.037282	-11.754362	13.80	1	1.1000	0.9000;
	11440	1	0.0000	0.0000	0.0000	0.0000	9	1.037282	-11.754362	1.00	1	1.1000	0.9000;
	11441	1	0.0000	0.0000	0.0000	0.0000	9	1.037080	-11.752124	138.00	1	1.1000	0.9000;
	11442	1	0.0000	0.0000	0.0000	0.0000	9	1.037282	-11.754362	138.00	1	1.1000	0.9000;
	11443	1	0.0000	0.0000	0.0000	0.0000	9	1.018140	-12.941437	138.00	1	1.1000	0.9000;
	11444	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.906724	20.00	1	1.1000	0.9000;
	11445	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.898838	18.00	1	1.1000	0.9000;
	11446	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.988265	13.80	1	1.1000	0.9000;
	11447	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-13.012228	13.80	1	1.1000	0.9000;
	11448	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.730222	18.00	1	1.1000	0.9000;
	11449	1	23.2200	3.8500	0.0000	0.0000	9	1.018036	-12.955094	138.00	1	1.1000	0.9000;
	11450	1	0.0000	0.0000	0.0000	0.0000	9	1.018092	-12.932173	138.00	1	1.1000	0.9000;
	11451	2	40.8700	6.0600	0.0000	0.0000	9	1.040000	-11.089705	138.00	1	1.1000	0.9000;
	11452	1	0.0000	0.0000	0.0000	0.0000	9	1.038621	-11.052272	138.00	1	1.1000	0.9000;
	11453	2	0.0000	0.0000	0.0000	0.0000	9	1.035000	-11.127168	138.00	1	1.1000	0.9000;
	11454	1	0.0000	0.0000	0.0000	0.0000	9	1.035212	-11.179194	138.00	1	1.1000	0.9000;
	11455	1	0.0000	0.0000	0.0000	0.0000	9	1.023727	-10.742954	138.00	1	1.1000	0.9000;
	11456	1	0.0000	0.0000	0.0000	0.0000	9	1.023727	-10.742954	24.00	1	1.1000	0.9000;
	11457	1	0.0000	0.0000	0.0000	0.0000	9	1.023727	-10.742954	24.00	1	1.1000	0.9000;
	11458	1	0.0000	0.0000	0.0000	0.0000	9	1.023727	-10.742954	1.00	1	1.1000	0.9000;
	11459	1	43.2600	13.1300	0.0000	0.0000	9	1.023453	-10.768591	138.00	1	1.1000	0.9000;
	11460	1	0.0000	0.0000	0.0000	0.0000	9	1.035308	-8.962131	138.00	1	1.1000	0.9000;
	11461	1	0.0000	0.0000	0.0000	0.0000	9	1.035308	-8.962131	13.80	1	1.1000	0.9000;
	11462	1	0.0000	0.0000	0.0000	0.0000	9	1.035308	-8.962131	138.00	1	1.1000	0.9000;
	11463	1	0.0000	0.0000	0.0000	0.0000	9	1.037987	-11.203364	138.00	1	1.1000	0.9000;
	11464	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.134543	13.80	1	1.1000	0.9000;
	11465	1	0.0000	0.0000	0.0000	0.0000	9	1.037928	-11.205395	138.00	1	1.1000	0.9000;
	11466	1	0.0000	0.0000	0.0000	0.0000	9	1.037987	-11.203364	138.00	1	1.1000	0.9000;
	11472	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-8.526347	138.00	1	1.1000	0.9000;
	11473	1	0.0000	0.0000	0.0000	0.0000	9	1.039932	-8.530133	138.00	1	1.1000	0.9000;
	11474	1	0.0000	0.0000	0.0000	0.0000	9	1.029560	-11.602246	138.00	1	1.1000	0.9000;
	11475	1	0.0000	0.0000	0.0000	0.0000	9	1.029560	-11.602246	13.80	1	1.1000	0.9000;
	11476	1	62.8000	7.2900	0.0000	0.0000	9	1.029338	-11.637255	138.00	1	1.1000	0.9000;
	11477	1	0.0000	0.0000	0.0000	0.0000	9	1.050529	-11.393973	138.00	1	1.1000	0.9000;
	11478	2	0.0000	0.0000	0.0000	0.0000	9	1.044500	-7.083804	20.00	1	1.1000	0.9000;
	11479	2	0.0000	0.0000	0.0000	0.0000	9	1.042000	-8.144742	13.80	1	1.1000	0.9000;
	11480	1	11.9400	3.0800	0.0000	0.0000	9	1.050465	-11.400739	138.00	1	1.1000	0.9000;
	11481	1	0.0000	0.0000	0.0000	0.0000	9	1.049428	-11.447493	138.00	1	1.1000	0.9000;
	11492	1	0.0000	0.0000	0.0000	0.0000	9	1.042320	-10.600438	138.00	1	1.1000	0.9000;
	11493	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-6.622642	13.80	1	1.1000	0.9000;
	11494	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-4.722131	13.80	1	1.1000	0.9000;
	11495	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-5.509441	13.80	1	1.1000	0.9000;
	11496	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-5.349361	22.00	1	1.1000	0.9000;
	11497	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-2.753742	13.80	1	1.1000	0.9000;
	11498	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-6.257360	13.80	1	1.1000	0.9000;
	11499	1	0.0000	0.0000	0.0000	0.0000	9	1.039326	-10.916731	138.00	1	1.1000	0.9000;
	11500	1	0.0000	0.0000	0.0000	0.0000	9	1.042320	-10.600438	138.00	1	1.1000	0.9000;
	11501	1	0.0000	0.0000	0.0000	0.0000	9	1.032480	-10.559368	138.00	1	1.1000	0.9000;
	11502	1	0.0000	0.0000	0.0000	0.0000	9	1.032480	-10.559368	13.80	1	1.1000	0.9000;
	11503	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.297599	18.00	1	1.1000	0.9000;
	11504	1	0.0000	0.0000	0.0000	0.0000	9	1.032480	-10.559368	22.00	1	1.1000	0.9000;
	11505	1	0.0000	0.0000	0.0000	0.0000	9	1.032751	-10.557064	138.00	1	1.1000	0.9000;
	11506	1	11.9600	5.1400	0.0000	0.0000	9	1.032400	-10.565698	138.00	1	1.1000	0.9000;
	11507	1	0.0000	0.0000	0.0000	0.0000	9	1.045294	-8.548826	138.00	1	1.1000	0.9000;
	11508	2	0.0000	0.0000	0.0000	0.0000	9	1.049500	-4.630255	13.80	1	1.1000	0.9000;
	11509	1	0.0000	0.0000	0.0000	0.0000	9	1.045070	-8.570784	138.00	1	1.1000	0.9000;
	11510	1	0.0000	0.0000	0.0000	0.0000	9	1.045294	-8.548826	138.00	1	1.1000	0.9000;
	11511	1	7.8500	1.0700	0.0000	0.0000	9	1.035717	-10.117787	138.00	1	1.1000	0.9000;
	11512	1	0.0000	0.0000	0.0000	0.0000	9	1.035717	-10.117787	18.00	1	1.1000	0.9000;
	11513	1	0.0000	0.0000	0.0000	0.0000	9	1.035746	-10.113635	138.00	1	1.1000	0.9000;
	11514	2	9.2200	3.5900	0.0000	0.0000	9	1.040000	-12.426689	138.00	1	1.1000	0.9000;
	11515	1	0.0000	0.0000	0.0000	0.0000	9	1.039742	-12.420479	138.00	1	1.1000	0.9000;
	11516	1	0.0000	0.0000	0.0000	0.0000	9	1.039659	-11.829145	138.00	1	1.1000	0.9000;
	11517	2	0.0000	0.0000	0.0000	0.0000	9	1.012200	-5.936945	22.00	1	1.1000	0.9000;
	11518	2	0.0000	0.0000	0.0000	0.0000	9	1.008000	-11.324283	13.80	1	1.1000	0.9000;
	11519	1	0.0000	0.0000	0.0000	0.0000	9	1.039078	-11.883777	138.00	1	1.1000	0.9000;
	11520	1	10.8800	4.7500	0.0000	0.0000	9	1.039580	-11.834462	138.00	1	1.1000	0.9000;
	11521	1	0.0000	0.0000	0.0000	-1.3200	9	1.025555	-11.969772	138.00	1	1.1000	0.9000;
	11522	2	0.0000	0.0000	0.0000	0.0000	9	1.012000	-11.625475	13.80	1	1.1000	0.9000;
	11523	2	0.0000	0.0000	0.0000	0.0000	9	1.012000	-11.662795	13.80	1	1.1000	0.9000;
	11524	1	0.0000	0.0000	0.0000	0.0000	9	1.026084	-11.979641	138.00	1	1.1000	0.9000;
	11525	1	0.0000	0.0000	0.0000	0.0000	9	1.025555	-11.969772	138.00	1	1.1000	0.9000;
	11526	2	0.0000	0.0000	0.0000	0.0000	9	1.045000	-4.801242	500.00	1	1.1000	0.9000;
	11527	1	0.0000	0.0000	0.0000	0.0000	9	1.043905	-7.427012	345.00	1	1.1000	0.9000;
	11528	1	0.0000	0.0000	0.0000	0.0000	9	1.043994	-9.564743	138.00	1	1.1000	0.9000;
	11529	1	0.0000	0.0000	0.0000	451.2100	9	1.046208	-4.650412	500.00	1	1.1000	0.9000;
	11530	1	0.0000	0.0000	0.0000	0.0000	9	1.041936	-7.541509	345.00	1	1.1000	0.9000;
	11531	1	0.0000	0.0000	0.0000	0.0000	9	1.039574	-11.149672	138.00	1	1.1000	0.9000;
	11532	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.093996	13.80	1	1.1000	0.9000;
	11533	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.094155	13.80	1	1.1000	0.9000;
	11534	1	0.0000	0.0000	0.0000	0.0000	9	1.039539	-11.154177	1.00	1	1.1000	0.9000;
	11535	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.015948	13.80	1	1.1000	0.9000;
	11536	1	0.0000	0.0000	0.0000	0.0000	9	1.039554	-11.153268	138.00	1	1.1000	0.9000;
	11537	1	0.0000	0.0000	0.0000	0.0000	9	1.039574	-11.149672	138.00	1	1.1000	0.9000;
	11538	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.852004	138.00	1	1.1000	0.9000;
	11539	1	0.0000	0.0000	0.0000	0.0000	9	1.040155	-11.866553	138.00	1	1.1000	0.9000;
	11540	1	0.0000	0.0000	0.0000	0.0000	9	1.036109	-11.988161	138.00	1	1.1000	0.9000;
	11541	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.993730	13.20	1	1.1000	0.9000;
	11542	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.923599	13.80	1	1.1000	0.9000;
	11543	1	0.0000	0.0000	0.0000	0.0000	9	1.035789	-11.992070	138.00	1	1.1000	0.9000;
	11544	1	0.0000	0.0000	0.0000	0.0000	9	1.036109	-11.988161	138.00	1	1.1000	0.9000;
	11545	1	0.0000	0.0000	0.0000	-402.9400	9	1.038027	-2.621063	500.00	1	1.1000	0.9000;
	11546	1	0.0000	0.0000	0.0000	0.0000	9	1.042476	-5.733837	345.00	1	1.1000	0.9000;
	11547	1	0.0000	0.0000	0.0000	0.0000	9	1.043773	-6.644253	138.00	1	1.1000	0.9000;
	11548	2	0.0000	0.0000	0.0000	0.0000	9	1.046700	1.608438	18.00	1	1.1000	0.9000;
	11549	1	0.0000	0.0000	0.0000	0.0000	9	1.042061	-5.935443	345.00	1	1.1000	0.9000;
	11550	1	0.0000	0.0000	0.0000	0.0000	9	1.042476	-5.733837	345.00	1	1.1000	0.9000;
	11551	1	0.0000	0.0000	0.0000	0.0000	9	1.035783	-10.152609	138.00	1	1.1000	0.9000;
	11552	1	0.0000	0.0000	0.0000	0.0000	9	1.035783	-10.152609	13.80	1	1.1000	0.9000;
	11553	1	0.0000	0.0000	0.0000	0.0000	9	1.035783	-10.152609	13.80	1	1.1000	0.9000;
	11554	1	0.0000	0.0000	0.0000	0.0000	9	1.035783	-10.152609	1.00	1	1.1000	0.9000;
	11555	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.184523	18.00	1	1.1000	0.9000;
	11556	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.960992	13.80	1	1.1000	0.9000;
	11557	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.305120	13.80	1	1.1000	0.9000;
	11558	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.825710	13.80	1	1.1000	0.9000;
	11559	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.325953	24.00	1	1.1000	0.9000;
	11560	1	0.0000	0.0000	0.0000	0.0000	9	1.035783	-10.152609	13.80	1	1.1000	0.9000;
	11561	1	0.0000	0.0000	0.0000	0.0000	9	1.035644	-10.153661	138.00	1	1.1000	0.9000;
	11562	1	0.0000	0.0000	0.0000	0.0000	9	1.035783	-10.152609	138.00	1	1.1000	0.9000;
	11563	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.754480	138.00	1	1.1000	0.9000;
	11564	1	0.0000	0.0000	0.0000	-14.3500	9	1.039615	-10.752412	138.00	1	1.1000	0.9000;
	11565	1	0.0000	0.0000	0.0000	-28.4800	9	1.039418	-6.479154	500.00	1	1.1000	0.9000;
	11566	1	0.0000	0.0000	0.0000	0.0000	9	1.039816	-9.042985	345.00	1	1.1000	0.9000;
	11567	1	0.0000	0.0000	0.0000	0.0000	9	1.036047	-11.050887	138.00	1	1.1000	0.9000;
	11568	1	0.0000	0.0000	0.0000	0.0000	9	1.034919	-11.840949	24.00	1	1.1000	0.9000;
	11569	1	0.0000	0.0000	0.0000	0.0000	9	1.034919	-11.840949	1.00	1	1.1000	0.9000;
	11570	2	0.0000	0.0000	0.0000	0.0000	9	1.065100	-2.809247	13.80	1	1.1000	0.9000;
	11571	1	0.0000	0.0000	0.0000	0.0000	9	1.038747	-9.221384	345.00	1	1.1000	0.9000;
	11572	1	0.0000	0.0000	0.0000	0.0000	9	1.039942	-6.544153	500.00	1	1.1000	0.9000;
	11573	1	0.0000	0.0000	0.0000	283.1700	9	1.047150	-3.856043	500.00	1	1.1000	0.9000;
	11574	1	0.0000	0.0000	0.0000	0.0000	9	1.046378	-6.212541	345.00	1	1.1000	0.9000;
	11575	1	0.0000	0.0000	0.0000	0.0000	9	1.048275	-9.365526	138.00	1	1.1000	0.9000;
	11576	2	0.0000	0.0000	0.0000	0.0000	9	1.020500	-3.084058	13.80	1	1.1000	0.9000;
	11577	2	0.0000	0.0000	0.0000	0.0000	9	1.020500	-3.168269	13.80	1	1.1000	0.9000;
	11578	2	0.0000	0.0000	0.0000	0.0000	9	1.020500	-3.249265	13.80	1	1.1000	0.9000;
	11579	1	0.0000	0.0000	0.0000	0.0000	9	1.047150	-3.856043	18.00	1	1.1000	0.9000;
	11580	1	0.0000	0.0000	0.0000	0.0000	9	1.045167	-3.737698	500.00	1	1.1000	0.9000;
	11581	1	0.0000	0.0000	0.0000	0.0000	9	1.044786	-6.296825	345.00	1	1.1000	0.9000;
	11582	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.101201	138.00	1	1.1000	0.9000;
	11583	1	0.0000	0.0000	0.0000	0.0000	9	1.039999	-12.099609	13.80	1	1.1000	0.9000;
	11584	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.051970	13.80	1	1.1000	0.9000;
	11585	1	0.0000	0.0000	0.0000	0.0000	9	1.039999	-12.099609	1.00	1	1.1000	0.9000;
	11586	1	0.0000	0.0000	0.0000	0.0000	9	1.039553	-12.101178	138.00	1	1.1000	0.9000;
	11587	1	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.101201	138.00	1	1.1000	0.9000;
	11588	2	0.0000	0.0000	0.0000	0.0000	9	1.041000	-5.006069	500.00	1	1.1000	0.9000;
	11589	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	-7.404283	345.00	1	1.1000	0.9000;
	11590	1	0.0000	0.0000	0.0000	0.0000	9	1.009874	-8.918162	161.00	1	1.1000	0.9000;
	11591	1	0.0000	0.0000	0.0000	0.0000	9	1.028087	-10.868462	138.00	1	1.1000	0.9000;
	11592	1	0.0000	0.0000	0.0000	0.0000	9	0.990616	-7.997088	18.00	1	1.1000	0.9000;
	11593	1	0.0000	0.0000	0.0000	0.0000	9	0.990616	-7.997088	1.00	1	1.1000	0.9000;
	11594	1	0.0000	0.0000	0.0000	-240.3700	9	1.040133	-4.825247	500.00	1	1.1000	0.9000;
	11595	1	0.0000	0.0000	0.0000	0.0000	9	1.014149	-7.877751	345.00	1	1.1000	0.9000;
	11596	1	0.0000	0.0000	0.0000	0.0000	9	1.033538	-12.706992	138.00	1	1.1000	0.9000;
	11597	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.680757	22.00	1	1.1000	0.9000;
	11598	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.685379	22.00	1	1.1000	0.9000;
	11599	1	0.0000	0.0000	0.0000	0.0000	9	1.033036	-12.708769	1.00	1	1.1000	0.9000;
	11600	1	0.0000	0.0000	0.0000	0.0000	9	1.033230	-12.706630	138.00	1	1.1000	0.9000;
	11601	1	0.0000	0.0000	0.0000	0.0000	9	1.033538	-12.706992	138.00	1	1.1000	0.9000;
	11602	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-7.775809	138.00	1	1.1000	0.9000;
	11603	1	0.0000	0.0000	0.0000	0.0000	9	1.039921	-7.782139	138.00	1	1.1000	0.9000;
	11604	1	0.0000	0.0000	0.0000	-100.3300	9	1.040333	-6.676120	500.00	1	1.1000	0.9000;
	11605	1	0.0000	0.0000	0.0000	0.0000	9	1.042850	-9.185661	345.00	1	1.1000	0.9000;
	11606	1	0.0000	0.0000	0.0000	0.0000	9	1.037139	-11.697541	138.00	1	1.1000	0.9000;
	11607	1	0.0000	0.0000	0.0000	0.0000	9	1.035207	-12.848002	13.80	1	1.1000	0.9000;
	11608	1	0.0000	0.0000	0.0000	0.0000	9	1.035207	-12.848002	1.00	1	1.1000	0.9000;
	11609	2	0.0000	0.0000	0.0000	0.0000	9	1.045000	-4.821623	13.20	1	1.1000	0.9000;
	11610	2	0.0000	0.0000	0.0000	0.0000	9	1.045000	-5.326353	13.80	1	1.1000	0.9000;
	11611	1	0.0000	0.0000	0.0000	0.0000	9	1.042532	-9.276334	345.00	1	1.1000	0.9000;
	11612	1	0.0000	0.0000	0.0000	0.0000	9	1.041137	-6.720067	500.00	1	1.1000	0.9000;
	11613	1	0.0000	0.0000	0.0000	0.0000	9	1.044447	-5.006569	500.00	1	1.1000	0.9000;
	11614	1	0.0000	0.0000	0.0000	0.0000	9	1.036344	-8.341259	345.00	1	1.1000	0.9000;
	11615	1	0.0000	0.0000	0.0000	0.0000	9	1.041963	-10.661852	138.00	1	1.1000	0.9000;
	11616	2	0.0000	0.0000	0.0000	0.0000	9	1.056600	-4.061629	18.00	1	1.1000	0.9000;
	11617	2	0.0000	0.0000	0.0000	0.0000	9	1.054000	-3.384898	18.00	1	1.1000	0.9000;
	11618	2	0.0000	0.0000	0.0000	0.0000	9	1.054000	-3.915854	13.80	1	1.1000	0.9000;
	11619	2	0.0000	0.0000	0.0000	0.0000	9	1.055600	-4.213642	13.80	1	1.1000	0.9000;
	11620	1	0.0000	0.0000	0.0000	0.0000	9	1.034623	-8.406100	345.00	1	1.1000	0.9000;
	11621	1	0.0000	0.0000	0.0000	0.0000	9	1.036344	-8.341259	345.00	1	1.1000	0.9000;
	11622	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.473819	138.00	1	1.1000	0.9000;
	11623	1	0.0000	0.0000	0.0000	0.0000	9	1.039454	-11.469894	138.00	1	1.1000	0.9000;
	11624	1	0.0000	0.0000	0.0000	0.0000	9	1.039090	-7.121919	345.00	1	1.1000	0.9000;
	11625	1	0.0000	0.0000	0.0000	0.0000	9	1.041576	-6.857621	138.00	1	1.1000	0.9000;
	11626	2	0.0000	0.0000	0.0000	0.0000	9	1.062500	-6.490077	13.80	1	1.1000	0.9000;
	11627	2	0.0000	0.0000	0.0000	0.0000	9	1.060000	-6.578599	13.80	1	1.1000	0.9000;
	11628	1	0.0000	0.0000	0.0000	0.0000	9	1.038758	-7.201630	345.00	1	1.1000	0.9000;
	11629	1	0.0000	0.0000	0.0000	0.0000	9	1.039090	-7.121919	345.00	1	1.1000	0.9000;
	11630	1	0.0000	0.0000	0.0000	0.0000	9	1.039837	-10.099061	138.00	1	1.1000	0.9000;
	11631	2	0.0000	0.0000	0.0000	0.0000	9	1.065000	-4.240149	18.00	1	1.1000	0.9000;
	11632	2	0.0000	0.0000	0.0000	0.0000	9	1.060000	-6.282457	13.80	1	1.1000	0.9000;
	11633	1	0.0000	0.0000	0.0000	0.0000	9	1.038654	-10.171328	138.00	1	1.1000	0.9000;
	11634	1	0.0000	0.0000	0.0000	0.0000	9	1.039837	-10.099061	138.00	1	1.1000	0.9000;
	11635	1	0.0000	0.0000	0.0000	0.0000	9	1.036074	-9.698960	138.00	1	1.1000	0.9000;
	11636	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.627971	13.80	1	1.1000	0.9000;
	11637	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.631032	13.80	1	1.1000	0.9000;
	11638	1	0.0000	0.0000	0.0000	0.0000	9	1.036478	-9.692203	1.00	1	1.1000	0.9000;
	11639	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.697785	13.80	1	1.1000	0.9000;
	11640	1	0.0000	0.0000	0.0000	0.0000	9	1.035888	-9.700219	138.00	1	1.1000	0.9000;
	11641	1	0.0000	0.0000	0.0000	0.0000	9	1.036074	-9.698960	138.00	1	1.1000	0.9000;
	11642	1	0.0000	0.0000	0.0000	0.0000	9	1.039801	-9.038583	138.00	1	1.1000	0.9000;
	11643	2	0.0000	0.0000	0.0000	0.0000	9	1.009000	-6.059973	13.80	1	1.1000	0.9000;
	11644	1	0.0000	0.0000	0.0000	0.0000	9	1.039609	-9.053558	138.00	1	1.1000	0.9000;
	11645	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.216835	138.00	1	1.1000	0.9000;
	11646	1	0.0000	0.0000	0.0000	0.0000	9	1.039787	-11.218294	138.00	1	1.1000	0.9000;
	11647	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.324612	138.00	1	1.1000	0.9000;
	11648	1	0.0000	0.0000	0.0000	0.0000	9	1.039692	-10.324625	138.00	1	1.1000	0.9000;
	11649	2	0.0000	0.0000	0.0000	0.0000	9	1.043000	-9.782517	138.00	1	1.1000	0.9000;
	11650	1	0.0000	0.0000	0.0000	0.0000	9	1.040722	-10.079847	138.00	1	1.1000	0.9000;
	11651	1	0.0000	0.0000	0.0000	0.0000	9	1.041619	-10.007402	138.00	1	1.1000	0.9000;
	11652	1	0.0000	0.0000	0.0000	0.0000	9	1.041619	-10.007402	13.80	1	1.1000	0.9000;
	11653	1	0.0000	0.0000	0.0000	0.0000	9	1.041619	-10.007402	138.00	1	1.1000	0.9000;
	11654	1	0.0000	0.0000	0.0000	0.0000	9	1.036802	-12.559194	138.00	1	1.1000	0.9000;
	11655	1	0.0000	0.0000	0.0000	0.0000	9	1.036480	-12.566381	13.80	1	1.1000	0.9000;
	11656	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.504792	13.80	1	1.1000	0.9000;
	11657	1	0.0000	0.0000	0.0000	0.0000	9	1.036480	-12.566381	1.00	1	1.1000	0.9000;
	11658	1	0.0000	0.0000	0.0000	0.0000	9	1.036669	-12.562070	138.00	1	1.1000	0.9000;
	11659	2	0.0000	0.0000	0.0000	0.0000	9	1.041000	-10.549895	138.00	1	1.1000	0.9000;
	11660	1	0.0000	0.0000	0.0000	0.0000	9	1.038937	-10.557115	138.00	1	1.1000	0.9000;
	11661	1	0.0000	0.0000	0.0000	0.0000	9	1.042104	-6.929853	345.00	1	1.1000	0.9000;
	11662	1	0.0000	0.0000	0.0000	0.0000	9	1.043045	-9.182904	138.00	1	1.1000	0.9000;
	11663	2	0.0000	0.0000	0.0000	0.0000	9	1.008500	-5.733569	13.80	1	1.1000	0.9000;
	11664	2	0.0000	0.0000	0.0000	0.0000	9	1.004500	-5.022690	13.80	1	1.1000	0.9000;
	11665	2	0.0000	0.0000	0.0000	0.0000	9	1.008500	-5.921274	13.80	1	1.1000	0.9000;
	11666	2	0.0000	0.0000	0.0000	0.0000	9	1.008500	-5.784541	13.20	1	1.1000	0.9000;
	11667	2	0.0000	0.0000	0.0000	0.0000	9	1.004500	-5.054152	13.80	1	1.1000	0.9000;
	11668	1	0.0000	0.0000	0.0000	0.0000	9	1.042179	-6.962406	345.00	1	1.1000	0.9000;
	11669	1	0.0000	0.0000	0.0000	0.0000	9	1.042104	-6.929853	345.00	1	1.1000	0.9000;
	11670	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.656633	138.00	1	1.1000	0.9000;
	11671	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.597672	13.80	1	1.1000	0.9000;
	11672	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.597219	13.80	1	1.1000	0.9000;
	11673	1	0.0000	0.0000	0.0000	0.0000	9	1.039999	-10.659805	1.00	1	1.1000	0.9000;
	11674	1	0.0000	0.0000	0.0000	0.0000	9	1.040180	-10.666194	138.00	1	1.1000	0.9000;
	11675	1	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.656633	138.00	1	1.1000	0.9000;
	11676	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-6.478419	500.00	1	1.1000	0.9000;
	11677	2	0.0000	0.0000	0.0000	0.0000	9	1.043500	-8.157620	345.00	1	1.1000	0.9000;
	11678	1	0.0000	0.0000	0.0000	0.0000	9	1.037830	-9.122502	138.00	1	1.1000	0.9000;
	11679	1	0.0000	0.0000	0.0000	0.0000	9	1.043133	-8.316348	345.00	1	1.1000	0.9000;
	11680	1	0.0000	0.0000	0.0000	0.0000	9	1.043500	-8.157620	345.00	1	1.1000	0.9000;
	11681	1	0.0000	0.0000	0.0000	58.1400	9	1.043907	-6.996091	345.00	1	1.1000	0.9000;
	11682	1	0.0000	0.0000	0.0000	0.0000	9	1.042572	-8.602117	138.00	1	1.1000	0.9000;
	11683	1	0.0000	0.0000	0.0000	0.0000	9	1.044870	-6.203562	13.80	1	1.1000	0.9000;
	11684	1	0.0000	0.0000	0.0000	0.0000	9	1.044870	-6.203562	1.00	1	1.1000	0.9000;
	11685	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-6.262351	13.80	1	1.1000	0.9000;
	11686	1	0.0000	0.0000	0.0000	0.0000	9	1.044165	-7.032865	13.80	1	1.1000	0.9000;
	11687	1	0.0000	0.0000	0.0000	0.0000	9	1.044165	-7.032865	1.00	1	1.1000	0.9000;
	11688	1	0.0000	0.0000	0.0000	0.0000	9	1.043555	-6.955915	345.00	1	1.1000	0.9000;
	11689	1	0.0000	0.0000	0.0000	0.0000	9	1.043907	-6.996091	345.00	1	1.1000	0.9000;
	11690	1	0.0000	0.0000	0.0000	134.5300	9	1.046035	-3.898872	500.00	1	1.1000	0.9000;
	11691	1	0.0000	0.0000	0.0000	0.0000	9	1.044526	-6.799337	345.00	1	1.1000	0.9000;
	11692	1	0.0000	0.0000	0.0000	0.0000	9	1.042185	-8.753176	138.00	1	1.1000	0.9000;
	11693	1	0.0000	0.0000	0.0000	0.0000	9	1.042743	-8.181384	13.80	1	1.1000	0.9000;
	11694	1	0.0000	0.0000	0.0000	0.0000	9	1.042743	-8.181384	1.00	1	1.1000	0.9000;
	11695	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-3.093908	13.80	1	1.1000	0.9000;
	11696	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-3.054042	22.00	1	1.1000	0.9000;
	11697	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-3.116623	13.80	1	1.1000	0.9000;
	11698	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-2.901419	13.80	1	1.1000	0.9000;
	11699	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-3.082492	18.00	1	1.1000	0.9000;
	11700	1	0.0000	0.0000	0.0000	0.0000	9	1.042612	-6.906469	345.00	1	1.1000	0.9000;
	11701	1	0.0000	0.0000	0.0000	0.0000	9	1.045126	-3.907318	500.00	1	1.1000	0.9000;
	11702	1	0.0000	0.0000	0.0000	0.0000	9	1.040091	-9.785725	138.00	1	1.1000	0.9000;
	11703	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.714873	18.00	1	1.1000	0.9000;
	11704	1	0.0000	0.0000	0.0000	0.0000	9	1.040108	-9.790594	138.00	1	1.1000	0.9000;
	11705	1	0.0000	0.0000	0.0000	0.0000	9	1.040091	-9.785725	138.00	1	1.1000	0.9000;
	11706	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.894264	138.00	1	1.1000	0.9000;
	11707	1	0.0000	0.0000	0.0000	0.0000	9	1.039824	-10.893368	138.00	1	1.1000	0.9000;
	11708	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.381707	138.00	1	1.1000	0.9000;
	11709	1	0.0000	0.0000	0.0000	0.0000	9	1.039523	-11.378769	138.00	1	1.1000	0.9000;
	11722	2	0.0000	0.0000	0.0000	0.0000	9	1.041000	-7.885926	345.00	1	1.1000	0.9000;
	11723	1	0.0000	0.0000	0.0000	0.0000	9	1.042636	-10.255047	138.00	1	1.1000	0.9000;
	11724	1	0.0000	0.0000	0.0000	-64.7900	9	1.040877	-7.842326	345.00	1	1.1000	0.9000;
	11725	1	0.0000	0.0000	0.0000	0.0000	9	1.041000	-7.885926	345.00	1	1.1000	0.9000;
	11726	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.494865	138.00	1	1.1000	0.9000;
	11727	1	0.0000	0.0000	0.0000	0.0000	9	1.039945	-10.501492	138.00	1	1.1000	0.9000;
	11728	1	0.0000	0.0000	0.0000	0.0000	9	1.035129	-10.668806	138.00	1	1.1000	0.9000;
	11729	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.617903	13.80	1	1.1000	0.9000;
	11730	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.617903	13.80	1	1.1000	0.9000;
	11731	1	0.0000	0.0000	0.0000	0.0000	9	1.034912	-10.671107	1.00	1	1.1000	0.9000;
	11732	1	0.0000	0.0000	0.0000	0.0000	9	1.034913	-10.669692	138.00	1	1.1000	0.9000;
	11733	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.048752	138.00	1	1.1000	0.9000;
	11734	1	0.0000	0.0000	0.0000	0.0000	9	1.039472	-12.042507	138.00	1	1.1000	0.9000;
	11735	1	0.0000	0.0000	0.0000	0.0000	9	1.030251	-12.587857	138.00	1	1.1000	0.9000;
	11736	1	0.0000	0.0000	0.0000	0.0000	9	1.030251	-12.587857	13.80	1	1.1000	0.9000;
	11737	1	0.0000	0.0000	0.0000	0.0000	9	1.030251	-12.587857	13.80	1	1.1000	0.9000;
	11738	1	0.0000	0.0000	0.0000	0.0000	9	1.030251	-12.587857	138.00	1	1.1000	0.9000;
	11739	1	0.0000	0.0000	0.0000	0.0000	9	1.030251	-12.587857	138.00	1	1.1000	0.9000;
	11740	1	0.0000	0.0000	0.0000	0.0000	9	1.041076	-13.822199	138.00	1	1.1000	0.9000;
	11741	1	0.0000	0.0000	0.0000	0.0000	9	1.041076	-13.822199	18.00	1	1.1000	0.9000;
	11742	1	0.0000	0.0000	0.0000	0.0000	9	1.041076	-13.822199	18.00	1	1.1000	0.9000;
	11743	1	0.0000	0.0000	0.0000	0.0000	9	1.041076	-13.822199	1.00	1	1.1000	0.9000;
	11744	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-14.157523	13.80	1	1.1000	0.9000;
	11745	1	0.0000	0.0000	0.0000	0.0000	9	1.040255	-13.815000	138.00	1	1.1000	0.9000;
	11746	1	0.0000	0.0000	0.0000	0.0000	9	1.041076	-13.822199	138.00	1	1.1000	0.9000;
	11747	2	0.0000	0.0000	0.0000	0.0000	9	1.039500	-6.013855	500.00	1	1.1000	0.9000;
	11748	1	0.0000	0.0000	0.0000	0.0000	9	1.038581	-9.189099	345.00	1	1.1000	0.9000;
	11749	1	0.0000	0.0000	0.0000	0.0000	9	1.035788	-11.705607	138.00	1	1.1000	0.9000;
	11750	1	0.0000	0.0000	0.0000	-552.2400	9	1.038482	-5.887246	500.00	1	1.1000	0.9000;
	11751	1	0.0000	0.0000	0.0000	0.0000	9	1.039500	-6.013855	500.00	1	1.1000	0.9000;
	11752	1	0.0000	0.0000	0.0000	0.0000	9	1.038620	-10.824010	138.00	1	1.1000	0.9000;
	11753	1	0.0000	0.0000	0.0000	0.0000	9	1.038620	-10.824010	138.00	1	1.1000	0.9000;
	11754	1	0.0000	0.0000	0.0000	-29.0400	9	1.049876	-5.131487	500.00	1	1.1000	0.9000;
	11755	1	0.0000	0.0000	0.0000	0.0000	9	1.033511	-8.332985	345.00	1	1.1000	0.9000;
	11756	1	0.0000	0.0000	0.0000	0.0000	9	1.039302	-10.553177	138.00	1	1.1000	0.9000;
	11757	2	0.0000	0.0000	0.0000	0.0000	9	1.028500	-4.122699	13.80	1	1.1000	0.9000;
	11758	2	0.0000	0.0000	0.0000	0.0000	9	1.028500	-3.897182	18.00	1	1.1000	0.9000;
	11759	2	0.0000	0.0000	0.0000	0.0000	9	1.028500	-4.055343	18.00	1	1.1000	0.9000;
	11760	2	0.0000	0.0000	0.0000	0.0000	9	1.028500	-4.118214	13.80	1	1.1000	0.9000;
	11761	2	0.0000	0.0000	0.0000	0.0000	9	1.028500	-4.475785	13.80	1	1.1000	0.9000;
	11762	2	0.0000	0.0000	0.0000	0.0000	9	1.028500	-3.990249	18.00	1	1.1000	0.9000;
	11763	1	0.0000	0.0000	0.0000	0.0000	9	1.046838	-5.066482	500.00	1	1.1000	0.9000;
	11764	1	0.0000	0.0000	0.0000	0.0000	9	1.049876	-5.131487	500.00	1	1.1000	0.9000;
	11765	1	0.0000	0.0000	0.0000	0.0000	9	1.036942	-11.055826	138.00	1	1.1000	0.9000;
	11766	1	0.0000	0.0000	0.0000	0.0000	9	1.036942	-11.055826	138.00	1	1.1000	0.9000;
	11767	1	0.0000	0.0000	0.0000	0.0000	9	1.037198	-8.423473	138.00	1	1.1000	0.9000;
	11768	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-8.434803	13.80	1	1.1000	0.9000;
	11769	1	0.0000	0.0000	0.0000	0.0000	9	1.037198	-8.423473	18.00	1	1.1000	0.9000;
	11770	1	0.0000	0.0000	0.0000	0.0000	9	1.036949	-8.423977	138.00	1	1.1000	0.9000;
	11771	1	0.0000	0.0000	0.0000	0.0000	9	1.037198	-8.423473	138.00	1	1.1000	0.9000;
	11772	1	0.0000	0.0000	0.0000	516.1300	9	1.043825	-6.310455	500.00	1	1.1000	0.9000;
	11773	1	0.0000	0.0000	0.0000	0.0000	9	1.041908	-8.806253	345.00	1	1.1000	0.9000;
	11774	1	0.0000	0.0000	0.0000	0.0000	9	1.022209	-11.329414	138.00	1	1.1000	0.9000;
	11775	1	0.0000	0.0000	0.0000	0.0000	9	1.043825	-6.310455	13.80	1	1.1000	0.9000;
	11776	1	0.0000	0.0000	0.0000	0.0000	9	1.043825	-6.310455	18.00	1	1.1000	0.9000;
	11777	1	0.0000	0.0000	0.0000	0.0000	9	1.040457	-8.944710	345.00	1	1.1000	0.9000;
	11778	1	0.0000	0.0000	0.0000	0.0000	9	1.041716	-6.028815	500.00	1	1.1000	0.9000;
	11779	1	0.0000	0.0000	0.0000	0.0000	9	1.031559	-12.970413	138.00	1	1.1000	0.9000;
	11780	2	0.0000	0.0000	0.0000	0.0000	9	1.055000	-8.249784	13.80	1	1.1000	0.9000;
	11781	1	0.0000	0.0000	0.0000	0.0000	9	1.030863	-13.009081	138.00	1	1.1000	0.9000;
	11782	1	0.0000	0.0000	0.0000	0.0000	9	1.031559	-12.970413	138.00	1	1.1000	0.9000;
	11783	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-8.657701	138.00	1	1.1000	0.9000;
	11784	1	0.0000	0.0000	0.0000	0.0000	9	1.039823	-8.660282	138.00	1	1.1000	0.9000;
	11785	1	0.0000	0.0000	0.0000	0.0000	9	1.030111	-12.998398	138.00	1	1.1000	0.9000;
	11786	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.386925	13.80	1	1.1000	0.9000;
	11787	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.882364	13.80	1	1.1000	0.9000;
	11788	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.474963	13.20	1	1.1000	0.9000;
	11789	2	0.0000	0.0000	0.0000	0.0000	9	1.050000	-10.874067	18.00	1	1.1000	0.9000;
	11790	1	0.0000	0.0000	0.0000	0.0000	9	1.029889	-13.003741	138.00	1	1.1000	0.9000;
	11791	1	0.0000	0.0000	0.0000	0.0000	9	1.030111	-12.998398	138.00	1	1.1000	0.9000;
	11792	1	0.0000	0.0000	0.0000	0.0000	9	1.035726	-11.777624	138.00	1	1.1000	0.9000;
	11793	1	0.0000	0.0000	0.0000	0.0000	9	1.035726	-11.777624	13.80	1	1.1000	0.9000;
	11794	1	0.0000	0.0000	0.0000	0.0000	9	1.035726	-11.777624	13.80	1	1.1000	0.9000;
	11795	1	0.0000	0.0000	0.0000	0.0000	9	1.035726	-11.777624	1.00	1	1.1000	0.9000;
	11796	1	0.0000	0.0000	0.0000	0.0000	9	1.035726	-11.777624	138.00	1	1.1000	0.9000;
	11797	2	0.0000	0.0000	0.0000	0.0000	9	1.037000	-9.664468	138.00	1	1.1000	0.9000;
	11798	1	0.0000	0.0000	0.0000	0.0000	9	1.031505	-9.852678	138.00	1	1.1000	0.9000;
	11802	1	0.0000	0.0000	0.0000	-203.6800	9	1.038605	-4.361349	500.00	1	1.1000	0.9000;
	11803	1	0.0000	0.0000	0.0000	0.0000	9	1.039510	-7.147604	345.00	1	1.1000	0.9000;
	11804	1	0.0000	0.0000	0.0000	0.0000	9	1.035910	-6.861137	138.00	1	1.1000	0.9000;
	11805	1	0.0000	0.0000	0.0000	0.0000	9	1.038605	-4.361349	18.00	1	1.1000	0.9000;
	11806	1	0.0000	0.0000	0.0000	0.0000	9	1.041789	-4.141993	500.00	1	1.1000	0.9000;
	11807	1	0.0000	0.0000	0.0000	0.0000	9	1.038605	-4.361349	500.00	1	1.1000	0.9000;
	11808	1	0.0000	0.0000	0.0000	471.6500	9	1.045468	-3.786996	500.00	1	1.1000	0.9000;
	11809	1	0.0000	0.0000	0.0000	0.0000	9	1.044266	-6.889743	345.00	1	1.1000	0.9000;
	11810	1	0.0000	0.0000	0.0000	0.0000	9	1.046673	-8.971684	138.00	1	1.1000	0.9000;
	11811	1	0.0000	0.0000	0.0000	0.0000	9	1.045468	-3.786996	13.80	1	1.1000	0.9000;
	11812	1	0.0000	0.0000	0.0000	0.0000	9	1.042328	-6.955503	345.00	1	1.1000	0.9000;
	11813	1	0.0000	0.0000	0.0000	0.0000	9	1.044266	-6.889743	345.00	1	1.1000	0.9000;
	11814	1	0.0000	0.0000	0.0000	-20.3400	9	1.041563	-2.964097	500.00	1	1.1000	0.9000;
	11815	1	0.0000	0.0000	0.0000	0.0000	9	1.041895	-5.372012	345.00	1	1.1000	0.9000;
	11816	1	0.0000	0.0000	0.0000	0.0000	9	1.043270	-6.385061	138.00	1	1.1000	0.9000;
	11817	1	0.0000	0.0000	0.0000	0.0000	9	1.042652	-5.959077	18.00	1	1.1000	0.9000;
	11818	1	0.0000	0.0000	0.0000	0.0000	9	1.042652	-5.959077	1.00	1	1.1000	0.9000;
	11819	2	0.0000	0.0000	0.0000	0.0000	9	1.033500	-1.826734	13.80	1	1.1000	0.9000;
	11820	2	0.0000	0.0000	0.0000	0.0000	9	1.036800	-2.260657	20.00	1	1.1000	0.9000;
	11821	2	0.0000	0.0000	0.0000	0.0000	9	1.033500	-2.085606	18.00	1	1.1000	0.9000;
	11822	1	0.0000	0.0000	0.0000	0.0000	9	1.041322	-5.516224	345.00	1	1.1000	0.9000;
	11823	1	0.0000	0.0000	0.0000	0.0000	9	1.040515	-3.031676	500.00	1	1.1000	0.9000;
	11824	1	0.0000	0.0000	0.0000	0.0000	9	1.036311	-11.720150	138.00	1	1.1000	0.9000;
	11825	1	0.0000	0.0000	0.0000	0.0000	9	1.036311	-11.720150	138.00	1	1.1000	0.9000;
	11826	1	0.0000	0.0000	0.0000	-78.9900	9	1.039115	-7.876180	500.00	1	1.1000	0.9000;
	11827	2	0.0000	0.0000	0.0000	0.0000	9	1.041500	-8.468419	345.00	1	1.1000	0.9000;
	11828	1	0.0000	0.0000	0.0000	0.0000	9	1.038832	-10.071417	138.00	1	1.1000	0.9000;
	11829	1	0.0000	0.0000	0.0000	0.0000	9	1.041790	-8.476446	345.00	1	1.1000	0.9000;
	11830	1	0.0000	0.0000	0.0000	0.0000	9	1.041500	-8.468419	345.00	1	1.1000	0.9000;
	11831	2	0.0000	0.0000	0.0000	0.0000	9	1.036000	-9.833265	138.00	1	1.1000	0.9000;
	11832	1	0.0000	0.0000	0.0000	0.0000	9	1.036461	-9.856871	138.00	1	1.1000	0.9000;
	11833	1	0.0000	0.0000	0.0000	0.0000	9	1.035108	-11.544703	138.00	1	1.1000	0.9000;
	11834	1	0.0000	0.0000	0.0000	0.0000	9	1.035108	-11.544703	18.00	1	1.1000	0.9000;
	11835	1	0.0000	0.0000	0.0000	0.0000	9	1.035108	-11.544703	138.00	1	1.1000	0.9000;
	11836	1	0.0000	0.0000	0.0000	0.0000	9	1.038368	-11.847297	138.00	1	1.1000	0.9000;
	11837	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.787715	13.80	1	1.1000	0.9000;
	11838	1	0.0000	0.0000	0.0000	0.0000	9	1.038311	-11.849715	138.00	1	1.1000	0.9000;
	11839	1	0.0000	0.0000	0.0000	-76.0100	9	1.041993	-5.153115	500.00	1	1.1000	0.9000;
	11840	1	0.0000	0.0000	0.0000	0.0000	9	1.042439	-7.145506	345.00	1	1.1000	0.9000;
	11841	1	0.0000	0.0000	0.0000	0.0000	9	1.040362	-8.461805	138.00	1	1.1000	0.9000;
	11842	1	0.0000	0.0000	0.0000	0.0000	9	1.039957	-8.711046	20.00	1	1.1000	0.9000;
	11843	1	0.0000	0.0000	0.0000	0.0000	9	1.039957	-8.711046	1.00	1	1.1000	0.9000;
	11844	2	0.0000	0.0000	0.0000	0.0000	9	1.048000	-3.975340	13.80	1	1.1000	0.9000;
	11845	1	0.0000	0.0000	0.0000	0.0000	9	1.042321	-7.222294	345.00	1	1.1000	0.9000;
	11846	1	0.0000	0.0000	0.0000	0.0000	9	1.042737	-5.112068	500.00	1	1.1000	0.9000;
	11847	2	0.0000	0.0000	0.0000	0.0000	9	1.039500	-8.230936	345.00	1	1.1000	0.9000;
	11848	1	0.0000	0.0000	0.0000	0.0000	9	1.034545	-10.476805	138.00	1	1.1000	0.9000;
	11849	1	0.0000	0.0000	0.0000	-274.4000	9	1.028260	-8.070804	345.00	1	1.1000	0.9000;
	11850	1	0.0000	0.0000	0.0000	0.0000	9	1.039500	-8.230936	345.00	1	1.1000	0.9000;
	11851	1	0.0000	0.0000	0.0000	0.0000	9	1.010926	-11.484519	138.00	1	1.1000	0.9000;
	11852	1	0.0000	0.0000	0.0000	0.0000	9	1.010926	-11.484519	138.00	1	1.1000	0.9000;
	11853	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-9.536774	138.00	1	1.1000	0.9000;
	11854	1	0.0000	0.0000	0.0000	0.0000	9	1.040028	-9.540097	138.00	1	1.1000	0.9000;
	11855	1	0.0000	0.0000	0.0000	0.0000	9	1.035122	-10.520087	138.00	1	1.1000	0.9000;
	11856	2	0.0000	0.0000	0.0000	0.0000	9	1.067500	-5.023887	13.80	1	1.1000	0.9000;
	11857	1	0.0000	0.0000	0.0000	0.0000	9	1.034586	-10.586683	138.00	1	1.1000	0.9000;
	11858	1	0.0000	0.0000	0.0000	0.0000	9	1.045004	-5.119005	500.00	1	1.1000	0.9000;
	11859	1	0.0000	0.0000	0.0000	0.0000	9	1.039005	-8.482879	345.00	1	1.1000	0.9000;
	11860	1	0.0000	0.0000	0.0000	0.0000	9	1.042186	-11.192508	138.00	1	1.1000	0.9000;
	11861	2	0.0000	0.0000	0.0000	0.0000	9	1.054000	-3.738643	13.80	1	1.1000	0.9000;
	11862	2	0.0000	0.0000	0.0000	0.0000	9	1.054000	-3.468570	18.00	1	1.1000	0.9000;
	11863	2	0.0000	0.0000	0.0000	0.0000	9	1.054000	-3.725743	13.80	1	1.1000	0.9000;
	11864	1	0.0000	0.0000	0.0000	0.0000	9	1.045004	-5.119005	13.80	1	1.1000	0.9000;
	11865	1	0.0000	0.0000	0.0000	0.0000	9	1.042186	-11.192508	13.80	1	1.1000	0.9000;
	11866	1	0.0000	0.0000	0.0000	0.0000	9	1.045870	-5.100067	500.00	1	1.1000	0.9000;
	11867	1	0.0000	0.0000	0.0000	0.0000	9	1.036995	-8.619012	345.00	1	1.1000	0.9000;
	11868	1	0.0000	0.0000	0.0000	-114.5100	9	1.037571	-7.452413	500.00	1	1.1000	0.9000;
	11869	2	0.0000	0.0000	0.0000	0.0000	9	1.039000	-8.680710	345.00	1	1.1000	0.9000;
	11870	1	0.0000	0.0000	0.0000	0.0000	9	1.038991	-10.678123	138.00	1	1.1000	0.9000;
	11871	1	0.0000	0.0000	0.0000	0.0000	9	1.038852	-8.745028	345.00	1	1.1000	0.9000;
	11872	1	0.0000	0.0000	0.0000	0.0000	9	1.039215	-7.376740	500.00	1	1.1000	0.9000;
	11873	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.266741	138.00	1	1.1000	0.9000;
	11874	1	0.0000	0.0000	0.0000	0.0000	9	1.039327	-12.263351	138.00	1	1.1000	0.9000;
	11875	1	0.0000	0.0000	0.0000	0.0000	9	1.040381	-11.989608	138.00	1	1.1000	0.9000;
	11876	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.915705	18.00	1	1.1000	0.9000;
	11877	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.908953	18.00	1	1.1000	0.9000;
	11878	1	0.0000	0.0000	0.0000	0.0000	9	1.040434	-11.998665	1.00	1	1.1000	0.9000;
	11879	1	0.0000	0.0000	0.0000	0.0000	9	1.040398	-11.994172	138.00	1	1.1000	0.9000;
	11880	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.528320	138.00	1	1.1000	0.9000;
	11881	1	0.0000	0.0000	0.0000	0.0000	9	1.039906	-11.534947	138.00	1	1.1000	0.9000;
	11882	1	0.0000	0.0000	0.0000	0.0000	9	1.042781	-8.996873	138.00	1	1.1000	0.9000;
	11883	2	0.0000	0.0000	0.0000	0.0000	9	1.058500	-2.601072	13.80	1	1.1000	0.9000;
	11884	1	0.0000	0.0000	0.0000	0.0000	9	1.042781	-8.996873	13.80	1	1.1000	0.9000;
	11885	2	0.0000	0.0000	0.0000	0.0000	9	1.056200	-4.214810	18.00	1	1.1000	0.9000;
	11886	1	0.0000	0.0000	0.0000	0.0000	9	1.041524	-9.287827	138.00	1	1.1000	0.9000;
	11887	1	0.0000	0.0000	0.0000	0.0000	9	1.042781	-8.996873	138.00	1	1.1000	0.9000;
	11888	1	0.0000	0.0000	0.0000	-49.6600	9	1.045520	-5.448232	500.00	1	1.1000	0.9000;
	11889	1	0.0000	0.0000	0.0000	0.0000	9	1.042674	-6.918345	345.00	1	1.1000	0.9000;
	11890	1	0.0000	0.0000	0.0000	0.0000	9	1.034797	-8.542617	138.00	1	1.1000	0.9000;
	11891	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-4.588899	13.80	1	1.1000	0.9000;
	11892	2	0.0000	0.0000	0.0000	0.0000	9	1.051000	-4.855777	13.80	1	1.1000	0.9000;
	11893	1	0.0000	0.0000	0.0000	0.0000	9	1.045229	-5.466059	500.00	1	1.1000	0.9000;
	11894	1	0.0000	0.0000	0.0000	0.0000	9	1.045520	-5.448232	500.00	1	1.1000	0.9000;
	11895	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.144400	138.00	1	1.1000	0.9000;
	11896	1	0.0000	0.0000	0.0000	0.0000	9	1.039600	-11.144923	138.00	1	1.1000	0.9000;
	11897	1	0.0000	0.0000	0.0000	0.0000	9	1.034693	-11.406238	138.00	1	1.1000	0.9000;
	11898	1	0.0000	0.0000	0.0000	0.0000	9	1.034693	-11.406238	13.80	1	1.1000	0.9000;
	11899	1	0.0000	0.0000	0.0000	0.0000	9	1.034693	-11.406238	138.00	1	1.1000	0.9000;
	11902	1	0.0000	0.0000	0.0000	0.0000	9	1.038063	-10.879476	138.00	1	1.1000	0.9000;
	11903	2	0.0000	0.0000	0.0000	0.0000	9	1.076500	-6.061625	18.00	1	1.1000	0.9000;
	11904	2	0.0000	0.0000	0.0000	0.0000	9	1.074000	-7.022768	13.80	1	1.1000	0.9000;
	11905	2	0.0000	0.0000	0.0000	0.0000	9	1.076500	-5.063063	13.80	1	1.1000	0.9000;
	11906	1	0.0000	0.0000	0.0000	0.0000	9	1.036721	-11.010999	138.00	1	1.1000	0.9000;
	11907	1	0.0000	0.0000	0.0000	0.0000	9	1.038063	-10.879476	138.00	1	1.1000	0.9000;
	11908	1	0.0000	0.0000	0.0000	0.0000	9	1.042748	-9.714909	138.00	1	1.1000	0.9000;
	11909	2	0.0000	0.0000	0.0000	0.0000	9	1.052500	-5.732599	24.00	1	1.1000	0.9000;
	11910	2	0.0000	0.0000	0.0000	0.0000	9	1.056500	-3.557997	18.00	1	1.1000	0.9000;
	11911	2	0.0000	0.0000	0.0000	0.0000	9	1.052800	-5.876861	24.00	1	1.1000	0.9000;
	11912	2	0.0000	0.0000	0.0000	0.0000	9	1.053000	-5.633701	13.80	1	1.1000	0.9000;
	11913	2	0.0000	0.0000	0.0000	0.0000	9	1.054400	-4.814394	13.80	1	1.1000	0.9000;
	11914	2	0.0000	0.0000	0.0000	0.0000	9	1.054500	-4.546471	22.00	1	1.1000	0.9000;
	11915	1	0.0000	0.0000	0.0000	0.0000	9	1.039323	-10.455814	138.00	1	1.1000	0.9000;
	11916	1	0.0000	0.0000	0.0000	0.0000	9	1.042748	-9.714909	138.00	1	1.1000	0.9000;
	11917	1	0.0000	0.0000	0.0000	121.4400	9	1.046090	-6.753800	500.00	1	1.1000	0.9000;
	11918	1	0.0000	0.0000	0.0000	0.0000	9	1.045635	-8.442130	345.00	1	1.1000	0.9000;
	11919	1	0.0000	0.0000	0.0000	0.0000	9	1.042331	-9.913832	138.00	1	1.1000	0.9000;
	11920	1	0.0000	0.0000	0.0000	0.0000	9	1.046090	-6.753800	24.00	1	1.1000	0.9000;
	11921	1	0.0000	0.0000	0.0000	0.0000	9	1.046090	-6.753800	24.00	1	1.1000	0.9000;
	11922	1	0.0000	0.0000	0.0000	0.0000	9	1.046090	-6.753800	1.00	1	1.1000	0.9000;
	11923	1	0.0000	0.0000	0.0000	0.0000	9	1.046809	-6.571026	500.00	1	1.1000	0.9000;
	11924	1	0.0000	0.0000	0.0000	0.0000	9	1.044651	-8.537302	345.00	1	1.1000	0.9000;
	11925	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-11.464467	138.00	1	1.1000	0.9000;
	11926	1	0.0000	0.0000	0.0000	0.0000	9	1.039438	-11.457220	138.00	1	1.1000	0.9000;
	11927	1	0.0000	0.0000	0.0000	0.0000	9	1.041342	-10.363422	138.00	1	1.1000	0.9000;
	11928	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.182664	13.80	1	1.1000	0.9000;
	11929	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-10.300388	22.00	1	1.1000	0.9000;
	11930	1	0.0000	0.0000	0.0000	0.0000	9	1.041426	-10.368938	138.00	1	1.1000	0.9000;
	11931	1	0.0000	0.0000	0.0000	0.0000	9	1.041342	-10.363422	138.00	1	1.1000	0.9000;
	11932	2	0.0000	0.0000	0.0000	0.0000	9	1.038000	-10.138288	138.00	1	1.1000	0.9000;
	11933	1	0.0000	0.0000	0.0000	0.0000	9	1.038397	-10.147987	138.00	1	1.1000	0.9000;
	11934	1	0.0000	0.0000	0.0000	191.4700	9	1.045108	-9.357374	345.00	1	1.1000	0.9000;
	11935	1	0.0000	0.0000	0.0000	0.0000	9	1.035913	-11.900464	138.00	1	1.1000	0.9000;
	11936	2	0.0000	0.0000	0.0000	0.0000	9	1.026500	-8.146229	20.00	1	1.1000	0.9000;
	11937	2	0.0000	0.0000	0.0000	0.0000	9	1.026500	-7.925943	22.00	1	1.1000	0.9000;
	11938	2	0.0000	0.0000	0.0000	0.0000	9	1.026500	-8.604296	13.80	1	1.1000	0.9000;
	11939	1	0.0000	0.0000	0.0000	0.0000	9	1.042394	-9.318692	345.00	1	1.1000	0.9000;
	11940	1	0.0000	0.0000	0.0000	0.0000	9	1.045108	-9.357374	345.00	1	1.1000	0.9000;
	11941	1	0.0000	0.0000	0.0000	0.0000	9	1.032361	-8.970526	138.00	1	1.1000	0.9000;
	11942	2	0.0000	0.0000	0.0000	0.0000	9	1.010900	-3.322830	22.00	1	1.1000	0.9000;
	11943	2	0.0000	0.0000	0.0000	0.0000	9	1.018000	-4.038087	13.80	1	1.1000	0.9000;
	11944	2	0.0000	0.0000	0.0000	0.0000	9	1.018000	-3.229449	13.80	1	1.1000	0.9000;
	11945	2	0.0000	0.0000	0.0000	0.0000	9	1.018000	-1.570727	13.80	1	1.1000	0.9000;
	11946	2	0.0000	0.0000	0.0000	0.0000	9	1.018000	-4.486467	13.80	1	1.1000	0.9000;
	11947	2	0.0000	0.0000	0.0000	0.0000	9	1.018000	-2.842717	22.00	1	1.1000	0.9000;
	11948	1	0.0000	0.0000	0.0000	0.0000	9	1.031143	-9.532358	138.00	1	1.1000	0.9000;
	11949	1	0.0000	0.0000	0.0000	0.0000	9	1.032361	-8.970526	138.00	1	1.1000	0.9000;
	11950	2	0.0000	0.0000	0.0000	0.0000	9	1.037000	-8.911242	138.00	1	1.1000	0.9000;
	11951	1	0.0000	0.0000	0.0000	0.0000	9	1.036318	-9.268565	138.00	1	1.1000	0.9000;
	11952	2	0.0000	0.0000	0.0000	0.0000	9	1.000000	-11.773833	138.00	1	1.1000	0.9000;
	11953	2	0.0000	0.0000	0.0000	0.0000	9	1.090000	-5.231340	13.80	1	1.1000	0.9000;
	11954	2	0.0000	0.0000	0.0000	0.0000	9	1.072500	-7.479996	13.20	1	1.1000	0.9000;
	11955	1	0.0000	0.0000	0.0000	0.0000	9	1.003057	-11.930753	138.00	1	1.1000	0.9000;
	11956	1	0.0000	0.0000	0.0000	0.0000	9	1.000000	-11.773833	138.00	1	1.1000	0.9000;
	11957	1	0.0000	0.0000	0.0000	0.0000	9	1.034125	-12.058412	138.00	1	1.1000	0.9000;
	11958	1	0.0000	0.0000	0.0000	0.0000	9	1.034125	-12.058412	138.00	1	1.1000	0.9000;
	11959	1	0.0000	0.0000	0.0000	0.0000	9	1.048088	-12.207415	138.00	1	1.1000	0.9000;
	11960	1	0.0000	0.0000	0.0000	0.0000	9	1.048088	-12.207415	13.80	1	1.1000	0.9000;
	11961	1	0.0000	0.0000	0.0000	0.0000	9	1.048088	-12.207415	13.80	1	1.1000	0.9000;
	11962	1	0.0000	0.0000	0.0000	0.0000	9	1.048088	-12.207415	1.00	1	1.1000	0.9000;
	11963	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-12.300795	13.80	1	1.1000	0.9000;
	11964	1	0.0000	0.0000	0.0000	0.0000	9	1.047742	-12.206916	138.00	1	1.1000	0.9000;
	11965	1	0.0000	0.0000	0.0000	0.0000	9	1.048088	-12.207415	138.00	1	1.1000	0.9000;
	11966	1	0.0000	0.0000	0.0000	0.0000	9	1.040279	-7.339897	345.00	1	1.1000	0.9000;
	11967	1	0.0000	0.0000	0.0000	0.0000	9	1.041324	-8.595851	138.00	1	1.1000	0.9000;
	11968	1	0.0000	0.0000	0.0000	0.0000	9	1.040718	-7.942680	13.80	1	1.1000	0.9000;
	11969	1	0.0000	0.0000	0.0000	0.0000	9	1.040718	-7.942680	1.00	1	1.1000	0.9000;
	11970	2	0.0000	0.0000	0.0000	0.0000	9	1.040000	-7.266832	13.80	1	1.1000	0.9000;
	11971	1	0.0000	0.0000	0.0000	0.0000	9	1.040472	-7.296557	345.00	1	1.1000	0.9000;
	11972	1	0.0000	0.0000	0.0000	0.0000	9	1.040279	-7.339897	345.00	1	1.1000	0.9000;
	11973	1	7.4100	2.1100	0.0000	-0.6500	10	1.037936	-11.053437	138.00	1	1.1000	0.9000;
	11974	1	12.5900	1.6700	0.0000	0.0000	10	1.045049	-11.068070	138.00	1	1.1000	0.9000;
	11975	1	13.8600	4.0900	0.0000	0.0000	10	1.039420	-12.101749	138.00	1	1.1000	0.9000;
	11976	1	13.9500	3.1900	0.0000	0.0000	10	1.041332	-11.741083	138.00	1	1.1000	0.9000;
	11977	1	10.5900	0.8300	0.0000	0.0000	10	1.042294	-11.792313	138.00	1	1.1000	0.9000;
	11978	1	0.0000	0.0000	0.0000	0.0000	10	1.033124	-13.265658	138.00	1	1.1000	0.9000;
	11979	1	9.8100	5.1300	0.0000	0.0000	10	1.033043	-13.270607	138.00	1	1.1000	0.9000;
	11980	1	8.5800	1.9200	0.0000	0.0000	10	1.037227	-12.586918	138.00	1	1.1000	0.9000;
	11981	1	0.0000	0.0000	0.0000	0.0000	10	1.028396	-13.820935	138.00	1	1.1000	0.9000;
	11982	1	6.2300	1.2500	0.0000	0.0000	10	1.028370	-13.824357	138.00	1	1.1000	0.9000;
	11983	1	8.8400	1.4200	0.0000	0.0000	10	1.029953	-13.362933	138.00	1	1.1000	0.9000;
	11984	1	6.3800	0.4400	0.0000	0.0000	10	1.040327	-12.021255	138.00	1	1.1000	0.9000;
	11985	1	0.0000	0.0000	0.0000	0.0000	10	1.031841	-12.184973	138.00	1	1.1000	0.9000;
	11986	1	8.5600	1.5400	0.0000	0.0000	10	1.031807	-12.190201	138.00	1	1.1000	0.9000;
	11987	1	0.0000	0.0000	0.0000	0.0000	10	1.031421	-11.912438	138.00	1	1.1000	0.9000;
	11988	1	0.0000	0.0000	0.0000	0.0000	10	1.031421	-11.912438	13.80	1	1.1000	0.9000;
	11989	1	0.0000	0.0000	0.0000	0.0000	10	1.031421	-11.912438	13.80	1	1.1000	0.9000;
	11990	1	0.0000	0.0000	0.0000	0.0000	10	1.031421	-11.912438	1.00	1	1.1000	0.9000;
	11991	1	8.5600	1.2200	0.0000	0.0000	10	1.031392	-11.917021	138.00	1	1.1000	0.9000;
	11992	1	0.0000	0.0000	0.0000	0.0000	10	1.031458	-11.907438	138.00	1	1.1000	0.9000;
	11993	1	8.7100	2.2200	0.0000	3.3500	10	1.031355	-11.594954	138.00	1	1.1000	0.9000;
	11994	1	0.0000	0.0000	0.0000	0.0000	10	1.037344	-11.801003	138.00	1	1.1000	0.9000;
	11995	1	8.2400	2.9100	0.0000	0.0000	10	1.037297	-11.805167	138.00	1	1.1000	0.9000;
	11996	1	0.0000	0.0000	0.0000	0.0000	10	1.035454	-12.871476	138.00	1	1.1000	0.9000;
	11997	1	16.5000	4.7600	0.0000	0.0000	10	1.035370	-12.880656	138.00	1	1.1000	0.9000;
	11998	1	16.5000	3.5100	0.0000	0.0000	10	1.038794	-11.741774	138.00	1	1.1000	0.9000;
	11999	1	0.0000	0.0000	0.0000	0.0000	10	1.038877	-11.732170	138.00	1	1.1000	0.9000;
	12000	1	16.5000	0.6600	0.0000	0.0000	10	1.036503	-12.389673	138.00	1	1.1000	0.9000;
	12001	1	16.7600	4.8300	0.0000	0.0000	10	1.036479	-12.167611	138.00	1	1.1000	0.9000;
	12002	1	0.0000	0.0000	0.0000	0.0000	10	1.036580	-12.157797	138.00	1	1.1000	0.9000;
	12003	1	26.9500	5.4200	0.0000	0.0000	10	1.033374	-13.642468	138.00	1	1.1000	0.9000;
	12004	1	26.9500	14.3700	0.0000	0.0000	10	1.027343	-13.810536	138.00	1	1.1000	0.9000;
	12005	1	0.0000	0.0000	0.0000	0.0000	10	1.034700	-9.657823	345.00	1	1.1000	0.9000;
	12006	1	0.0000	0.0000	0.0000	0.0000	10	1.035239	-11.817704	138.00	1	1.1000	0.9000;
	12007	1	0.0000	0.0000	0.0000	0.0000	10	1.036520	-13.353441	13.80	1	1.1000	0.9000;
	12008	1	0.0000	0.0000	0.0000	0.0000	10	1.036520	-13.353441	1.00	1	1.1000	0.9000;
	12009	1	27.2700	0.9000	0.0000	0.0000	10	1.034637	-9.673633	345.00	1	1.1000	0.9000;
	12010	1	0.0000	0.0000	0.0000	0.0000	10	1.035218	-9.522272	345.00	1	1.1000	0.9000;
	12011	1	24.0400	2.9900	0.0000	0.0000	10	1.033534	-12.309705	138.00	1	1.1000	0.9000;
	12012	1	34.7100	1.4700	0.0000	0.0000	10	1.012788	-12.995023	138.00	1	1.1000	0.9000;
	12013	1	8.6800	1.8100	0.0000	0.0000	10	1.033504	-13.938766	138.00	1	1.1000	0.9000;
	12014	1	0.0000	0.0000	0.0000	0.0000	10	1.032295	-14.876202	138.00	1	1.1000	0.9000;
	12015	1	8.6800	2.1600	0.0000	0.0000	10	1.029255	-15.455379	13.80	1	1.1000	0.9000;
	12016	1	0.0000	0.0000	0.0000	0.0000	10	1.032584	-14.822338	13.80	1	1.1000	0.9000;
	12017	1	0.0000	0.0000	0.0000	0.0000	10	1.032584	-14.822338	1.00	1	1.1000	0.9000;
	12018	1	0.0000	0.0000	0.0000	0.0000	10	1.032339	-14.871136	138.00	1	1.1000	0.9000;
	12019	1	0.0000	0.0000	0.0000	0.0000	10	1.032295	-14.876202	138.00	1	1.1000	0.9000;
	12020	1	0.0000	0.0000	0.0000	84.4000	10	1.038068	-14.687328	138.00	1	1.1000	0.9000;
	12021	1	8.6800	3.1600	0.0000	0.0000	10	1.038010	-14.691915	138.00	1	1.1000	0.9000;
	12022	1	23.4400	5.8500	0.0000	0.0000	10	1.034585	-12.883895	138.00	1	1.1000	0.9000;
	12023	1	10.2700	0.9100	0.0000	0.0000	10	1.036064	-12.896004	138.00	1	1.1000	0.9000;
	12024	1	14.8000	2.5000	0.0000	0.0000	10	1.037918	-11.046638	138.00	1	1.1000	0.9000;
	12025	1	0.0000	0.0000	0.0000	0.0000	10	1.029061	-11.132418	138.00	1	1.1000	0.9000;
	12026	1	20.3100	1.2400	0.0000	0.0000	10	1.029002	-11.144305	138.00	1	1.1000	0.9000;
	12027	1	8.3200	2.4500	0.0000	4.6800	10	1.030701	-10.727300	138.00	1	1.1000	0.9000;
	12028	1	0.0000	0.0000	0.0000	0.0000	10	1.029152	-9.610655	138.00	1	1.1000	0.9000;
	12029	1	5.8900	3.5600	0.0000	0.0000	10	1.029103	-9.613652	138.00	1	1.1000	0.9000;
	12030	1	9.4000	2.1300	0.0000	0.0000	10	1.008816	-10.015802	138.00	1	1.1000	0.9000;
	12031	1	18.7900	5.8100	0.0000	0.0000	10	1.026024	-10.491983	138.00	1	1.1000	0.9000;
	12032	1	10.1300	0.7500	0.0000	0.0000	10	1.008711	-10.313269	138.00	1	1.1000	0.9000;
	12033	1	20.3400	5.1500	0.0000	0.0000	10	1.008907	-10.452191	138.00	1	1.1000	0.9000;
	12034	1	0.0000	0.0000	0.0000	0.0000	10	1.009000	-10.441279	138.00	1	1.1000	0.9000;
	12035	1	9.1500	2.9500	0.0000	0.0000	10	1.039766	-9.619637	138.00	1	1.1000	0.9000;
	12036	1	8.6500	1.0500	0.0000	0.0000	10	1.035185	-9.311200	138.00	1	1.1000	0.9000;
	12037	1	0.0000	0.0000	0.0000	0.0000	10	1.008903	-9.814304	138.00	1	1.1000	0.9000;
	12038	1	11.9900	3.7500	0.0000	0.0000	10	1.008836	-9.821512	138.00	1	1.1000	0.9000;
	12039	1	0.0000	0.0000	0.0000	18.8000	10	1.030041	-10.726522	138.00	1	1.1000	0.9000;
	12040	1	11.9400	1.8700	0.0000	0.0000	10	1.029987	-10.733556	138.00	1	1.1000	0.9000;
	12041	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-7.317595	345.00	1	1.1000	0.9000;
	12042	1	0.0000	0.0000	0.0000	0.0000	10	1.009923	-9.415059	138.00	1	1.1000	0.9000;
	12043	1	0.0000	0.0000	0.0000	0.0000	10	1.012645	-9.939048	13.80	1	1.1000	0.9000;
	12044	1	0.0000	0.0000	0.0000	0.0000	10	1.012645	-9.939048	1.00	1	1.1000	0.9000;
	12045	1	0.0000	0.0000	0.0000	0.0000	10	1.014703	-7.394398	345.00	1	1.1000	0.9000;
	12046	1	21.1300	3.5400	0.0000	0.0000	10	0.999913	-7.330611	345.00	1	1.1000	0.9000;
	12047	1	6.4800	0.6100	0.0000	0.0000	10	1.025064	-11.814716	138.00	1	1.1000	0.9000;
	12048	1	0.0000	0.0000	0.0000	0.0000	10	1.038512	-10.391870	138.00	1	1.1000	0.9000;
	12049	1	0.0000	0.0000	0.0000	0.0000	10	1.038512	-10.391870	13.80	1	1.1000	0.9000;
	12050	1	0.0000	0.0000	0.0000	0.0000	10	1.038512	-10.391870	13.80	1	1.1000	0.9000;
	12051	1	0.0000	0.0000	0.0000	0.0000	10	1.038512	-10.391870	1.00	1	1.1000	0.9000;
	12052	1	0.0000	0.0000	0.0000	0.0000	10	1.038550	-10.386884	138.00	1	1.1000	0.9000;
	12053	1	8.7100	1.7700	0.0000	0.0000	10	1.038473	-10.396595	138.00	1	1.1000	0.9000;
	12054	1	20.8800	5.5700	0.0000	0.0000	10	1.011088	-10.339316	138.00	1	1.1000	0.9000;
	12055	1	11.3400	3.6900	0.0000	0.0000	10	1.034334	-9.665699	138.00	1	1.1000	0.9000;
	12056	1	18.7000	1.8700	0.0000	0.0000	10	1.031377	-10.427463	138.00	1	1.1000	0.9000;
	12057	1	0.0000	0.0000	0.0000	0.0000	10	1.028705	-7.033349	345.00	1	1.1000	0.9000;
	12058	1	0.0000	0.0000	0.0000	0.0000	10	1.037094	-9.119393	138.00	1	1.1000	0.9000;
	12059	1	14.2200	4.9300	0.0000	0.0000	10	1.028624	-7.040695	345.00	1	1.1000	0.9000;
	12060	1	12.0500	2.1200	0.0000	0.0000	10	1.036300	-9.321755	138.00	1	1.1000	0.9000;
	12061	1	8.8700	3.7200	0.0000	0.0000	10	1.036531	-9.225779	138.00	1	1.1000	0.9000;
	12062	1	19.6300	6.2400	0.0000	0.0000	10	1.027076	-11.469879	138.00	1	1.1000	0.9000;
	12063	1	16.1800	5.0900	0.0000	0.0000	10	1.033527	-9.896738	138.00	1	1.1000	0.9000;
	12064	1	9.8900	2.1700	0.0000	0.0000	10	1.036377	-9.347951	138.00	1	1.1000	0.9000;
	12065	1	22.3800	7.3100	0.0000	0.0000	10	1.034751	-8.447226	138.00	1	1.1000	0.9000;
	12066	1	0.0000	0.0000	0.0000	0.0000	10	1.034897	-8.434505	138.00	1	1.1000	0.9000;
	12067	1	13.4000	5.2600	0.0000	0.0000	10	1.036037	-9.337916	138.00	1	1.1000	0.9000;
	12068	1	0.0000	0.0000	0.0000	0.0000	10	1.036117	-9.330998	138.00	1	1.1000	0.9000;
	12069	1	14.5500	1.9200	0.0000	80.8700	10	1.036098	-9.482620	138.00	1	1.1000	0.9000;
	12070	1	0.0000	0.0000	0.0000	0.0000	10	1.037066	-7.277284	345.00	1	1.1000	0.9000;
	12071	1	17.1200	1.6600	0.0000	0.0000	10	1.043156	-9.328545	138.00	1	1.1000	0.9000;
	12072	1	0.0000	0.0000	0.0000	0.0000	10	1.037853	-7.213240	345.00	1	1.1000	0.9000;
	12073	1	15.5100	4.1300	0.0000	0.0000	10	1.042132	-9.427759	138.00	1	1.1000	0.9000;
	12074	1	14.6000	3.4600	0.0000	0.0000	10	1.027454	-11.391728	138.00	1	1.1000	0.9000;
	12075	1	17.7800	1.7000	0.0000	0.0000	10	1.022077	-9.761292	138.00	1	1.1000	0.9000;
	12076	1	0.0000	0.0000	0.0000	0.0000	10	1.028036	-7.696491	345.00	1	1.1000	0.9000;
	12077	1	0.0000	0.0000	0.0000	0.0000	10	1.023203	-9.343558	138.00	1	1.1000	0.9000;
	12078	1	0.0000	0.0000	0.0000	0.0000	10	1.021002	-10.216528	20.00	1	1.1000	0.9000;
	12079	1	0.0000	0.0000	0.0000	0.0000	10	1.021002	-10.216528	1.00	1	1.1000	0.9000;
	12080	1	20.4000	5.3400	0.0000	0.0000	10	1.027925	-7.707649	345.00	1	1.1000	0.9000;
	12081	1	9.1100	0.8100	0.0000	0.0000	10	1.031001	-10.686279	138.00	1	1.1000	0.9000;
	12082	1	0.0000	0.0000	0.0000	0.0000	10	1.031028	-10.681347	138.00	1	1.1000	0.9000;
	12083	1	12.0200	2.0200	0.0000	0.0000	10	1.029326	-9.502566	138.00	1	1.1000	0.9000;
	12084	1	0.0000	0.0000	0.0000	0.0000	10	1.029184	-9.615294	138.00	1	1.1000	0.9000;
	12085	1	11.4200	4.6500	0.0000	0.0000	10	1.029109	-9.621030	138.00	1	1.1000	0.9000;
	12086	1	12.1500	2.8000	0.0000	0.0000	10	1.034429	-8.176099	138.00	1	1.1000	0.9000;
	12087	1	0.0000	0.0000	0.0000	0.0000	10	1.025539	-10.372737	138.00	1	1.1000	0.9000;
	12088	1	5.9900	2.3000	0.0000	0.0000	10	1.025500	-10.376291	138.00	1	1.1000	0.9000;
	12089	1	21.8900	9.5100	0.0000	0.0000	10	1.036674	-10.186296	138.00	1	1.1000	0.9000;
	12090	1	0.0000	0.0000	0.0000	0.0000	10	1.036830	-10.174601	138.00	1	1.1000	0.9000;
	12091	1	0.0000	0.0000	0.0000	0.0000	10	1.033274	-7.857973	345.00	1	1.1000	0.9000;
	12092	1	0.0000	0.0000	0.0000	0.0000	10	1.031752	-10.177093	138.00	1	1.1000	0.9000;
	12093	1	0.0000	0.0000	0.0000	0.0000	10	1.031660	-11.630405	18.00	1	1.1000	0.9000;
	12094	1	0.0000	0.0000	0.0000	0.0000	10	1.031660	-11.630405	1.00	1	1.1000	0.9000;
	12095	1	21.8900	8.3800	0.0000	0.0000	10	1.033118	-7.870193	345.00	1	1.1000	0.9000;
	12096	1	22.3700	1.5900	0.0000	0.0000	10	1.030010	-10.627324	138.00	1	1.1000	0.9000;
	12097	1	21.9900	2.7600	0.0000	0.0000	10	1.023833	-10.724973	138.00	1	1.1000	0.9000;
	12098	1	21.9700	4.7000	0.0000	0.0000	10	1.024882	-10.681888	138.00	1	1.1000	0.9000;
	12099	1	20.5600	4.3600	0.0000	0.0000	10	1.019681	-9.619749	138.00	1	1.1000	0.9000;
	12100	1	0.0000	0.0000	0.0000	0.0000	10	1.013186	-10.153825	138.00	1	1.1000	0.9000;
	12101	1	31.3000	1.4500	0.0000	0.0000	10	1.013085	-10.171614	138.00	1	1.1000	0.9000;
	12102	2	20.5600	3.3800	0.0000	0.0000	10	1.000000	-9.889532	138.00	1	1.1000	0.9000;
	12103	1	20.7600	4.5800	0.0000	0.0000	10	1.028437	-10.695384	138.00	1	1.1000	0.9000;
	12104	1	16.5300	4.1000	0.0000	0.0000	10	1.015054	-9.934162	138.00	1	1.1000	0.9000;
	12105	1	33.0500	4.9800	0.0000	0.0000	10	1.012938	-10.180805	138.00	1	1.1000	0.9000;
	12106	1	0.0000	0.0000	0.0000	0.0000	10	1.013085	-10.163073	138.00	1	1.1000	0.9000;
	12107	1	27.2200	7.0000	0.0000	37.3800	10	1.003452	-9.969412	138.00	1	1.1000	0.9000;
	12108	1	10.7000	2.8300	0.0000	0.0000	10	1.024680	-10.168261	138.00	1	1.1000	0.9000;
	12109	1	0.0000	0.0000	0.0000	0.0000	10	1.013539	-10.065212	138.00	1	1.1000	0.9000;
	12110	1	10.7000	2.5200	0.0000	0.0000	10	1.013486	-10.070918	138.00	1	1.1000	0.9000;
	12111	1	0.0000	0.0000	0.0000	0.0000	10	1.025989	-7.435935	345.00	1	1.1000	0.9000;
	12112	1	0.0000	0.0000	0.0000	0.0000	10	1.028777	-9.352798	138.00	1	1.1000	0.9000;
	12113	1	33.7600	11.8100	0.0000	0.0000	10	1.025775	-7.455372	345.00	1	1.1000	0.9000;
	12114	1	19.7200	1.2900	0.0000	-29.4600	10	1.007417	-9.815052	138.00	1	1.1000	0.9000;
	12115	1	19.7200	3.9700	0.0000	0.0000	10	1.005216	-9.947242	138.00	1	1.1000	0.9000;
	12116	1	0.0000	0.0000	0.0000	0.0000	10	1.019402	-7.447776	345.00	1	1.1000	0.9000;
	12117	1	19.7200	5.9000	0.0000	0.0000	10	1.018021	-9.480313	138.00	1	1.1000	0.9000;
	12118	1	0.0000	0.0000	0.0000	0.0000	10	1.020019	-7.375715	345.00	1	1.1000	0.9000;
	12119	1	0.0000	0.0000	0.0000	0.0000	10	1.017744	-9.512491	138.00	1	1.1000	0.9000;
	12120	1	14.6500	2.6000	0.0000	0.0000	10	1.017674	-9.521274	138.00	1	1.1000	0.9000;
	12121	1	8.4400	2.8000	0.0000	0.0000	10	1.022662	-9.922595	138.00	1	1.1000	0.9000;
	12122	1	26.2300	5.1800	0.0000	0.0000	10	1.025779	-8.880232	138.00	1	1.1000	0.9000;
	12123	1	0.0000	0.0000	0.0000	0.0000	10	1.025329	-9.550904	138.00	1	1.1000	0.9000;
	12124	1	17.4700	10.7100	0.0000	0.0000	10	1.025164	-9.559826	138.00	1	1.1000	0.9000;
	12125	1	24.2700	20.0100	0.0000	0.0000	10	1.027757	-9.459906	138.00	1	1.1000	0.9000;
	12126	1	0.0000	0.0000	0.0000	0.0000	10	1.014244	-9.931528	138.00	1	1.1000	0.9000;
	12127	1	11.3400	3.8500	0.0000	0.0000	10	1.014177	-9.938161	138.00	1	1.1000	0.9000;
	12128	1	13.4700	3.5000	0.0000	0.0000	10	1.021046	-9.726219	138.00	1	1.1000	0.9000;
	12129	1	36.0600	2.5100	0.0000	0.0000	10	1.012937	-9.752321	138.00	1	1.1000	0.9000;
	12130	1	29.3800	5.6500	0.0000	0.0000	10	1.021237	-9.822336	138.00	1	1.1000	0.9000;
	12131	1	9.1200	1.7100	0.0000	0.0000	10	1.016927	-9.778345	138.00	1	1.1000	0.9000;
	12132	1	24.3900	8.1200	0.0000	0.0000	10	1.027211	-9.634937	138.00	1	1.1000	0.9000;
	12133	1	13.3600	3.1100	0.0000	0.0000	10	1.022084	-9.448906	138.00	1	1.1000	0.9000;
	12134	1	0.0000	0.0000	0.0000	0.0000	10	1.022152	-9.440815	138.00	1	1.1000	0.9000;
	12135	1	0.0000	0.0000	0.0000	0.0000	10	1.021085	-9.523065	138.00	1	1.1000	0.9000;
	12136	1	14.4100	4.1200	0.0000	0.0000	10	1.021002	-9.531316	138.00	1	1.1000	0.9000;
	12137	1	17.8700	4.7300	0.0000	-7.9100	10	1.016881	-9.743783	138.00	1	1.1000	0.9000;
	12138	1	17.5900	7.9900	0.0000	0.0000	10	1.017183	-9.778129	138.00	1	1.1000	0.9000;
	12139	1	19.7900	6.4900	0.0000	0.0000	10	1.012678	-9.743160	138.00	1	1.1000	0.9000;
	12140	1	0.0000	0.0000	0.0000	0.0000	10	1.012792	-9.731675	138.00	1	1.1000	0.9000;
	12141	1	5.0800	1.5500	0.0000	0.0000	10	1.034875	-7.965278	138.00	1	1.1000	0.9000;
	12142	1	6.2200	3.2100	0.0000	0.0000	10	1.023638	-9.121879	138.00	1	1.1000	0.9000;
	12143	1	0.0000	0.0000	0.0000	0.0000	10	1.019209	-9.666687	138.00	1	1.1000	0.9000;
	12144	1	15.4800	4.3900	0.0000	0.0000	10	1.019122	-9.674683	138.00	1	1.1000	0.9000;
	12145	1	12.7500	3.1700	0.0000	12.5200	10	1.029845	-9.680256	138.00	1	1.1000	0.9000;
	12146	1	13.4500	4.7300	0.0000	15.2300	10	1.029442	-9.965511	138.00	1	1.1000	0.9000;
	12147	1	0.0000	0.0000	0.0000	0.0000	10	1.031183	-4.780740	138.00	1	1.1000	0.9000;
	12148	1	6.7900	1.2600	0.0000	0.0000	10	1.031151	-4.784761	138.00	1	1.1000	0.9000;
	12149	1	10.3100	6.1800	0.0000	0.0000	10	1.032101	-4.543180	138.00	1	1.1000	0.9000;
	12150	1	4.9200	1.1000	0.0000	0.0000	10	1.041678	-4.002499	138.00	1	1.1000	0.9000;
	12151	1	4.3200	1.0400	0.0000	0.0000	10	1.041519	-4.137504	138.00	1	1.1000	0.9000;
	12152	1	0.0000	0.0000	0.0000	0.0000	10	1.042015	-3.871560	138.00	1	1.1000	0.9000;
	12153	1	4.3200	0.6700	0.0000	0.0000	10	1.041996	-3.874095	138.00	1	1.1000	0.9000;
	12154	1	5.8500	0.9500	0.0000	0.0000	10	1.041228	-4.148034	138.00	1	1.1000	0.9000;
	12155	1	0.0000	0.0000	0.0000	0.0000	10	1.041249	-4.145043	138.00	1	1.1000	0.9000;
	12156	1	9.2800	3.1500	0.0000	0.0000	10	1.034289	-2.726769	138.00	1	1.1000	0.9000;
	12157	1	0.0000	0.0000	0.0000	0.0000	10	1.034341	-2.722099	138.00	1	1.1000	0.9000;
	12158	1	0.0000	0.0000	0.0000	0.0000	10	1.026589	-5.988840	138.00	1	1.1000	0.9000;
	12159	1	3.5300	0.9700	0.0000	0.0000	10	1.026570	-5.990775	138.00	1	1.1000	0.9000;
	12160	1	0.0000	0.0000	0.0000	0.0000	10	1.027798	-5.715960	138.00	1	1.1000	0.9000;
	12161	1	2.6900	0.3700	0.0000	0.0000	10	1.027788	-5.717376	138.00	1	1.1000	0.9000;
	12162	1	0.0000	0.0000	0.0000	0.0000	10	1.040887	-3.855581	138.00	1	1.1000	0.9000;
	12163	1	3.3400	0.0900	0.0000	0.0000	10	1.040879	-3.857549	138.00	1	1.1000	0.9000;
	12164	1	3.5700	0.5800	0.0000	0.0000	10	1.037840	-4.889173	138.00	1	1.1000	0.9000;
	12165	1	0.0000	0.0000	0.0000	0.0000	10	1.037855	-4.887044	138.00	1	1.1000	0.9000;
	12166	1	5.6600	0.3100	0.0000	0.0000	10	1.027718	-5.493956	138.00	1	1.1000	0.9000;
	12167	1	6.3500	2.2100	0.0000	0.0000	10	1.028376	-5.274010	138.00	1	1.1000	0.9000;
	12168	1	0.0000	0.0000	0.0000	0.0000	10	1.031875	-4.798501	138.00	1	1.1000	0.9000;
	12169	1	9.6300	1.0600	0.0000	0.0000	10	1.031840	-4.804483	138.00	1	1.1000	0.9000;
	12170	1	0.0000	0.0000	0.0000	0.0000	10	1.033106	-3.314713	345.00	1	1.1000	0.9000;
	12171	1	0.0000	0.0000	0.0000	0.0000	10	1.029820	-3.405772	161.00	1	1.1000	0.9000;
	12172	1	0.0000	0.0000	0.0000	0.0000	10	1.032057	-4.590293	138.00	1	1.1000	0.9000;
	12173	1	17.1000	3.3000	0.0000	0.0000	10	1.029296	-3.387788	161.00	1	1.1000	0.9000;
	12174	1	0.0000	0.0000	0.0000	0.0000	10	1.033664	-3.307307	345.00	1	1.1000	0.9000;
	12175	1	0.0000	0.0000	0.0000	0.0000	10	1.037282	-3.201896	345.00	1	1.1000	0.9000;
	12176	1	0.0000	0.0000	0.0000	0.0000	10	1.034894	-4.541638	138.00	1	1.1000	0.9000;
	12177	1	8.8200	3.0600	0.0000	0.0000	10	1.037230	-3.207164	345.00	1	1.1000	0.9000;
	12178	1	0.0000	0.0000	0.0000	0.0000	10	1.033354	-5.068726	138.00	1	1.1000	0.9000;
	12179	1	8.5300	1.8000	0.0000	0.0000	10	1.029674	-5.874808	13.80	1	1.1000	0.9000;
	12180	1	0.0000	0.0000	0.0000	0.0000	10	1.033493	-5.039231	13.80	1	1.1000	0.9000;
	12181	1	0.0000	0.0000	0.0000	0.0000	10	1.033493	-5.039231	1.00	1	1.1000	0.9000;
	12182	1	0.0000	0.0000	0.0000	0.0000	10	1.033398	-5.063828	138.00	1	1.1000	0.9000;
	12183	1	0.0000	0.0000	0.0000	0.0000	10	1.033354	-5.068726	138.00	1	1.1000	0.9000;
	12184	1	9.0900	3.4000	0.0000	0.0000	10	1.033882	-5.120706	138.00	1	1.1000	0.9000;
	12185	1	3.8400	0.9400	0.0000	0.0000	10	1.041721	-3.959210	138.00	1	1.1000	0.9000;
	12186	1	0.0000	0.0000	0.0000	0.0000	10	1.041097	-4.212837	138.00	1	1.1000	0.9000;
	12187	1	5.2300	0.9500	0.0000	0.0000	10	1.041074	-4.215630	138.00	1	1.1000	0.9000;
	12188	1	4.5300	1.0100	0.0000	0.0000	10	1.041053	-4.217680	138.00	1	1.1000	0.9000;
	12189	1	0.0000	0.0000	0.0000	0.0000	10	1.033617	-4.665698	138.00	1	1.1000	0.9000;
	12190	1	5.4100	1.5700	0.0000	0.0000	10	1.033587	-4.668716	138.00	1	1.1000	0.9000;
	12191	1	0.0000	0.0000	0.0000	0.0000	10	1.028528	-5.509456	138.00	1	1.1000	0.9000;
	12192	1	6.7100	0.4700	0.0000	0.0000	10	1.028508	-5.513269	138.00	1	1.1000	0.9000;
	12193	1	0.0000	0.0000	0.0000	-15.5600	10	1.029085	-5.368649	138.00	1	1.1000	0.9000;
	12194	1	9.1800	4.1000	0.0000	0.0000	10	1.029020	-5.373759	138.00	1	1.1000	0.9000;
	12195	1	26.5300	4.0100	0.0000	0.0000	10	1.030650	-12.718770	138.00	1	1.1000	0.9000;
	12196	1	26.5300	14.0900	0.0000	0.0000	10	1.032246	-12.450097	138.00	1	1.1000	0.9000;
	12197	1	26.5300	5.8200	0.0000	0.0000	10	1.027755	-13.035832	138.00	1	1.1000	0.9000;
	12198	1	26.5300	11.6700	0.0000	0.0000	10	1.032765	-12.366069	138.00	1	1.1000	0.9000;
	12199	1	36.1800	15.6700	0.0000	21.2600	10	1.028706	-13.027822	138.00	1	1.1000	0.9000;
	12200	1	0.0000	0.0000	0.0000	0.0000	10	1.028717	-13.005785	138.00	1	1.1000	0.9000;
	12201	1	22.8900	1.8100	0.0000	0.0000	10	1.031942	-12.464296	138.00	1	1.1000	0.9000;
	12202	1	42.9300	4.3700	0.0000	0.0000	10	1.034464	-12.209552	138.00	1	1.1000	0.9000;
	12203	1	12.7000	4.3500	0.0000	0.0000	10	1.032815	-12.472840	138.00	1	1.1000	0.9000;
	12204	1	24.4100	9.2400	0.0000	0.0000	10	1.037186	-11.999091	138.00	1	1.1000	0.9000;
	12205	1	13.6900	0.5200	0.0000	0.0000	10	1.036645	-11.762894	138.00	1	1.1000	0.9000;
	12206	1	0.0000	0.0000	0.0000	0.0000	10	1.039039	-10.060540	138.00	1	1.1000	0.9000;
	12207	1	10.2100	2.1200	0.0000	0.0000	10	1.038991	-10.065712	138.00	1	1.1000	0.9000;
	12208	1	20.4300	6.7000	0.0000	0.0000	10	1.039374	-9.488546	138.00	1	1.1000	0.9000;
	12209	1	8.0300	2.7500	0.0000	0.0000	10	1.033085	-11.919804	138.00	1	1.1000	0.9000;
	12210	1	26.9400	7.2000	0.0000	0.0000	10	1.032598	-11.808049	138.00	1	1.1000	0.9000;
	12211	1	0.0000	0.0000	0.0000	0.0000	10	1.033553	-11.626270	138.00	1	1.1000	0.9000;
	12212	1	14.2800	4.1600	0.0000	0.0000	10	1.033475	-11.634948	138.00	1	1.1000	0.9000;
	12213	1	13.3300	6.3300	0.0000	0.0000	10	1.031399	-12.155317	138.00	1	1.1000	0.9000;
	12214	1	21.1100	2.4400	0.0000	0.0000	10	1.030992	-12.142803	138.00	1	1.1000	0.9000;
	12215	1	16.5200	4.5800	0.0000	0.0000	10	1.033388	-11.790028	138.00	1	1.1000	0.9000;
	12216	1	0.0000	0.0000	0.0000	0.0000	10	1.031732	-11.989426	138.00	1	1.1000	0.9000;
	12217	1	16.4900	3.7900	0.0000	0.0000	10	1.031647	-11.999507	138.00	1	1.1000	0.9000;
	12218	1	24.0500	4.4400	0.0000	0.0000	10	1.032509	-11.971747	138.00	1	1.1000	0.9000;
	12219	1	17.6000	5.0600	0.0000	0.0000	10	1.034653	-11.837846	138.00	1	1.1000	0.9000;
	12220	1	0.0000	0.0000	0.0000	0.0000	10	1.028429	-12.093062	138.00	1	1.1000	0.9000;
	12221	1	15.5100	1.4700	0.0000	0.0000	10	1.028369	-12.102714	138.00	1	1.1000	0.9000;
	12222	1	15.5100	1.5200	0.0000	0.0000	10	1.029347	-13.133625	138.00	1	1.1000	0.9000;
	12223	1	0.0000	0.0000	0.0000	51.2000	10	1.036192	-8.799349	345.00	1	1.1000	0.9000;
	12224	1	20.5300	4.9600	0.0000	0.0000	10	1.039011	-12.481302	138.00	1	1.1000	0.9000;
	12225	1	0.0000	0.0000	0.0000	0.0000	10	1.037159	-8.664031	345.00	1	1.1000	0.9000;
	12226	1	9.3800	0.4200	0.0000	0.0000	10	1.040297	-8.927226	138.00	1	1.1000	0.9000;
	12227	1	0.0000	0.0000	0.0000	0.0000	10	1.040327	-8.922195	138.00	1	1.1000	0.9000;
	12228	1	0.0000	0.0000	0.0000	0.0000	10	1.030903	-12.307237	138.00	1	1.1000	0.9000;
	12229	1	20.9500	9.3600	0.0000	0.0000	10	1.030745	-12.318374	138.00	1	1.1000	0.9000;
	12230	1	24.3600	6.3600	0.0000	0.0000	10	1.027587	-12.076926	138.00	1	1.1000	0.9000;
	12231	1	36.4600	13.3700	0.0000	0.0000	10	1.028520	-12.745955	138.00	1	1.1000	0.9000;
	12232	1	30.0900	12.5500	0.0000	0.0000	10	1.016342	-11.947094	138.00	1	1.1000	0.9000;
	12233	1	10.4200	4.2500	0.0000	0.0000	10	1.025638	-12.334557	138.00	1	1.1000	0.9000;
	12234	1	10.4200	3.8900	0.0000	0.0000	10	1.031648	-11.587760	138.00	1	1.1000	0.9000;
	12235	1	0.0000	0.0000	0.0000	0.0000	10	1.031710	-11.582394	138.00	1	1.1000	0.9000;
	12236	1	0.0000	0.0000	0.0000	0.0000	10	1.029331	-12.051876	138.00	1	1.1000	0.9000;
	12237	1	11.0900	4.4300	0.0000	0.0000	10	1.029253	-12.057650	138.00	1	1.1000	0.9000;
	12238	1	11.0900	2.9500	0.0000	0.0000	10	1.023805	-12.199646	138.00	1	1.1000	0.9000;
	12239	1	0.0000	0.0000	0.0000	0.0000	10	1.023118	-11.574609	138.00	1	1.1000	0.9000;
	12240	1	10.2700	4.0500	0.0000	0.0000	10	1.023056	-11.579745	138.00	1	1.1000	0.9000;
	12241	1	0.0000	0.0000	0.0000	0.0000	10	1.035573	-9.416861	345.00	1	1.1000	0.9000;
	12242	1	0.0000	0.0000	0.0000	0.0000	10	1.034224	-12.161313	138.00	1	1.1000	0.9000;
	12243	1	36.1900	10.6100	0.0000	0.0000	10	1.035385	-9.435829	345.00	1	1.1000	0.9000;
	12244	1	9.2500	1.5500	0.0000	0.0000	10	1.014029	-11.595351	138.00	1	1.1000	0.9000;
	12245	1	24.5400	7.1600	0.0000	0.0000	10	1.031910	-11.870243	138.00	1	1.1000	0.9000;
	12246	2	24.5400	1.7500	0.0000	0.0000	10	1.000000	-11.338511	138.00	1	1.1000	0.9000;
	12247	1	24.5400	1.7000	0.0000	0.0000	10	1.032373	-11.840112	138.00	1	1.1000	0.9000;
	12248	1	24.5400	10.4700	0.0000	0.0000	10	1.019152	-12.089276	138.00	1	1.1000	0.9000;
	12249	1	45.4800	11.7400	0.0000	0.0000	10	1.030253	-12.577558	138.00	1	1.1000	0.9000;
	12250	1	11.5500	1.1200	0.0000	0.0000	10	1.035248	-11.575421	138.00	1	1.1000	0.9000;
	12251	1	0.0000	0.0000	0.0000	0.0000	10	1.035730	-11.525358	138.00	1	1.1000	0.9000;
	12252	1	14.5600	3.2200	0.0000	0.0000	10	1.035660	-11.533725	138.00	1	1.1000	0.9000;
	12253	1	0.0000	0.0000	0.0000	0.0000	10	1.032953	-12.101933	138.00	1	1.1000	0.9000;
	12254	1	11.8700	7.6700	0.0000	0.0000	10	1.032847	-12.107457	138.00	1	1.1000	0.9000;
	12255	1	17.2200	3.8300	0.0000	0.0000	10	1.031201	-12.274234	138.00	1	1.1000	0.9000;
	12256	1	0.0000	0.0000	0.0000	0.0000	10	1.040263	-9.068145	345.00	1	1.1000	0.9000;
	12257	1	0.0000	0.0000	0.0000	0.0000	10	1.031988	-11.857165	138.00	1	1.1000	0.9000;
	12258	1	0.0000	0.0000	0.0000	0.0000	10	1.030708	-12.385875	18.00	1	1.1000	0.9000;
	12259	1	0.0000	0.0000	0.0000	0.0000	10	1.030708	-12.385875	1.00	1	1.1000	0.9000;
	12260	1	28.3200	2.3700	0.0000	0.0000	10	1.040174	-9.085237	345.00	1	1.1000	0.9000;
	12261	1	17.2200	8.6900	0.0000	0.0000	10	1.030401	-12.064307	138.00	1	1.1000	0.9000;
	12262	1	17.2200	1.2600	0.0000	0.0000	10	1.030328	-12.525292	138.00	1	1.1000	0.9000;
	12263	1	6.9300	0.9500	0.0000	0.0000	10	1.039485	-9.675030	138.00	1	1.1000	0.9000;
	12264	1	36.7100	7.5700	0.0000	0.0000	10	1.026785	-12.620621	138.00	1	1.1000	0.9000;
	12265	1	32.8800	15.4500	0.0000	0.0000	10	1.022601	-12.144774	138.00	1	1.1000	0.9000;
	12266	1	0.0000	0.0000	0.0000	0.0000	10	1.037157	-10.541855	138.00	1	1.1000	0.9000;
	12267	1	17.2700	1.9900	0.0000	0.0000	10	1.037099	-10.551595	138.00	1	1.1000	0.9000;
	12268	1	17.2200	2.4500	0.0000	0.0000	10	1.035752	-10.968505	138.00	1	1.1000	0.9000;
	12269	1	25.9100	5.8900	0.0000	0.0000	10	1.034384	-12.004420	138.00	1	1.1000	0.9000;
	12270	1	17.9200	2.8700	0.0000	0.0000	10	1.039723	-11.111998	138.00	1	1.1000	0.9000;
	12271	1	26.0900	10.3300	0.0000	0.0000	10	1.036623	-9.994377	138.00	1	1.1000	0.9000;
	12272	1	0.0000	0.0000	0.0000	0.0000	10	1.039619	-10.493287	138.00	1	1.1000	0.9000;
	12273	1	20.7000	6.4000	0.0000	0.0000	10	1.039499	-10.504637	138.00	1	1.1000	0.9000;
	12274	1	42.3100	10.4500	0.0000	11.4600	10	1.039788	-8.965995	138.00	1	1.1000	0.9000;
	12275	1	0.0000	0.0000	0.0000	0.0000	10	1.039883	-8.941737	138.00	1	1.1000	0.9000;
	12276	1	0.0000	0.0000	0.0000	0.0000	10	1.039553	-7.668165	345.00	1	1.1000	0.9000;
	12277	1	0.0000	0.0000	0.0000	0.0000	10	1.041812	-9.985281	138.00	1	1.1000	0.9000;
	12278	1	21.7600	6.6900	0.0000	0.0000	10	1.039436	-7.678920	345.00	1	1.1000	0.9000;
	12279	1	0.0000	0.0000	0.0000	0.0000	10	1.029540	-12.662541	138.00	1	1.1000	0.9000;
	12280	1	15.8700	2.1400	0.0000	0.0000	10	1.029481	-12.672036	138.00	1	1.1000	0.9000;
	12281	1	19.6500	5.2000	0.0000	0.0000	10	1.026448	-11.666922	138.00	1	1.1000	0.9000;
	12282	1	20.8400	3.4700	0.0000	0.0000	10	1.036702	-11.258236	138.00	1	1.1000	0.9000;
	12283	1	0.0000	0.0000	0.0000	35.6200	10	1.032375	-12.885476	138.00	1	1.1000	0.9000;
	12284	1	21.8700	10.4500	0.0000	0.0000	10	1.032216	-12.896966	138.00	1	1.1000	0.9000;
	12285	1	12.9200	0.8700	0.0000	0.0000	10	1.034426	-11.470875	138.00	1	1.1000	0.9000;
	12286	1	0.0000	0.0000	0.0000	423.4000	10	1.045411	-6.096633	500.00	1	1.1000	0.9000;
	12287	1	0.0000	0.0000	0.0000	0.0000	10	1.042483	-8.822842	345.00	1	1.1000	0.9000;
	12288	1	45.6000	2.1400	0.0000	0.0000	10	1.036413	-12.164967	138.00	1	1.1000	0.9000;
	12289	1	0.0000	0.0000	0.0000	0.0000	10	1.041343	-8.848924	345.00	1	1.1000	0.9000;
	12290	1	0.0000	0.0000	0.0000	0.0000	10	1.044122	-5.916867	500.00	1	1.1000	0.9000;
	12291	1	0.0000	0.0000	0.0000	0.0000	10	1.026866	-13.006665	138.00	1	1.1000	0.9000;
	12292	1	22.7000	8.9000	0.0000	0.0000	10	1.026717	-13.018547	138.00	1	1.1000	0.9000;
	12293	1	0.0000	0.0000	0.0000	0.0000	10	1.039003	-8.891533	345.00	1	1.1000	0.9000;
	12294	1	0.0000	0.0000	0.0000	0.0000	10	1.030718	-12.384979	138.00	1	1.1000	0.9000;
	12295	1	0.0000	0.0000	0.0000	0.0000	10	1.026781	-15.329626	13.80	1	1.1000	0.9000;
	12296	1	0.0000	0.0000	0.0000	0.0000	10	1.026781	-15.329626	1.00	1	1.1000	0.9000;
	12297	1	43.2700	18.2800	0.0000	0.0000	10	1.038687	-8.914283	345.00	1	1.1000	0.9000;
	12298	1	0.0000	0.0000	0.0000	0.0000	10	1.039937	-8.761345	345.00	1	1.1000	0.9000;
	12299	1	0.0000	0.0000	0.0000	0.0000	10	1.030050	-12.721913	138.00	1	1.1000	0.9000;
	12300	1	22.7000	8.0700	0.0000	0.0000	10	1.029899	-12.734386	138.00	1	1.1000	0.9000;
	12301	1	10.8400	5.7700	0.0000	0.0000	10	1.029880	-12.815662	138.00	1	1.1000	0.9000;
	12302	1	9.6500	1.5200	0.0000	0.0000	10	1.042044	-9.834758	138.00	1	1.1000	0.9000;
	12303	1	0.0000	0.0000	0.0000	0.0000	10	1.042138	-9.460295	138.00	1	1.1000	0.9000;
	12304	1	3.0900	0.9900	0.0000	0.0000	10	1.042118	-9.461982	138.00	1	1.1000	0.9000;
	12305	1	0.0000	0.0000	0.0000	0.0000	10	1.036961	-8.745663	345.00	1	1.1000	0.9000;
	12306	1	24.4700	1.0600	0.0000	0.0000	10	1.034341	-11.598806	138.00	1	1.1000	0.9000;
	12307	1	0.0000	0.0000	0.0000	0.0000	10	1.036282	-9.273727	13.80	1	1.1000	0.9000;
	12308	1	0.0000	0.0000	0.0000	0.0000	10	1.036282	-9.273727	1.00	1	1.1000	0.9000;
	12309	1	0.0000	0.0000	0.0000	0.0000	10	1.037570	-8.621531	345.00	1	1.1000	0.9000;
	12310	1	24.4700	5.3600	0.0000	0.0000	10	1.028509	-12.817243	138.00	1	1.1000	0.9000;
	12311	1	47.9900	7.3200	0.0000	0.0000	10	1.029176	-12.797607	138.00	1	1.1000	0.9000;
	12312	1	29.4000	9.6500	0.0000	0.0000	10	1.032790	-13.412300	138.00	1	1.1000	0.9000;
	12313	1	0.0000	0.0000	0.0000	0.0000	10	1.032967	-13.396699	138.00	1	1.1000	0.9000;
	12314	1	11.8300	0.7000	0.0000	0.0000	10	1.029812	-13.417074	138.00	1	1.1000	0.9000;
	12315	1	33.2500	12.2900	0.0000	0.0000	10	1.031229	-13.746708	138.00	1	1.1000	0.9000;
	12316	1	0.0000	0.0000	0.0000	0.0000	10	1.034526	-11.524674	138.00	1	1.1000	0.9000;
	12317	1	3.4200	1.7700	0.0000	0.0000	10	1.034498	-11.526439	138.00	1	1.1000	0.9000;
	12318	1	6.5800	2.9300	0.0000	0.0000	10	1.035394	-7.334694	138.00	1	1.1000	0.9000;
	12319	1	13.1600	4.7000	0.0000	0.0000	10	1.031375	-8.759255	138.00	1	1.1000	0.9000;
	12320	1	11.0500	2.7000	0.0000	0.0000	10	1.040942	-7.009831	138.00	1	1.1000	0.9000;
	12321	1	5.1300	1.5000	0.0000	6.4400	10	1.032737	-8.510848	138.00	1	1.1000	0.9000;
	12322	1	7.8900	1.4000	0.0000	0.0000	10	1.029987	-7.291403	138.00	1	1.1000	0.9000;
	12323	1	36.2100	3.9600	0.0000	0.0000	10	1.042050	-6.561179	138.00	1	1.1000	0.9000;
	12324	1	16.8900	6.2800	0.0000	0.0000	10	1.042357	-6.661137	138.00	1	1.1000	0.9000;
	12325	1	0.0000	0.0000	0.0000	0.0000	10	1.042677	-6.325161	138.00	1	1.1000	0.9000;
	12326	1	0.0000	0.0000	0.0000	0.0000	10	1.042677	-6.325161	20.00	1	1.1000	0.9000;
	12327	1	0.0000	0.0000	0.0000	0.0000	10	1.042677	-6.325161	20.00	1	1.1000	0.9000;
	12328	1	0.0000	0.0000	0.0000	0.0000	10	1.042677	-6.325161	1.00	1	1.1000	0.9000;
	12329	1	20.0900	2.4300	0.0000	0.0000	10	1.042596	-6.336802	138.00	1	1.1000	0.9000;
	12330	1	0.0000	0.0000	0.0000	0.0000	10	1.042747	-6.314470	138.00	1	1.1000	0.9000;
	12331	1	7.3400	2.8700	0.0000	0.0000	10	1.035157	-7.333285	138.00	1	1.1000	0.9000;
	12332	1	0.0000	0.0000	0.0000	0.0000	10	1.035207	-7.329505	138.00	1	1.1000	0.9000;
	12333	1	6.7700	3.4100	0.0000	0.0000	10	1.036349	-7.290238	138.00	1	1.1000	0.9000;
	12334	1	7.5400	3.5100	0.0000	0.0000	10	1.030681	-8.987347	138.00	1	1.1000	0.9000;
	12335	1	9.9800	4.3900	0.0000	0.0000	10	1.043620	-6.714668	138.00	1	1.1000	0.9000;
	12336	1	12.1500	2.4700	0.0000	0.0000	10	1.039169	-7.703190	138.00	1	1.1000	0.9000;
	12337	1	0.0000	0.0000	0.0000	-32.7800	10	1.042723	-5.229861	345.00	1	1.1000	0.9000;
	12338	1	0.0000	0.0000	0.0000	0.0000	10	1.044652	-6.547235	138.00	1	1.1000	0.9000;
	12339	1	33.2000	6.4500	0.0000	0.0000	10	1.042590	-5.248209	345.00	1	1.1000	0.9000;
	12340	1	11.8800	1.3600	0.0000	0.0000	10	1.039086	-7.649822	138.00	1	1.1000	0.9000;
	12341	1	18.3300	8.4200	0.0000	0.0000	10	1.040446	-7.301009	138.00	1	1.1000	0.9000;
	12342	1	0.0000	0.0000	0.0000	0.0000	10	1.040895	-6.862772	138.00	1	1.1000	0.9000;
	12343	1	0.0000	0.0000	0.0000	0.0000	10	1.040895	-6.862772	13.80	1	1.1000	0.9000;
	12344	1	0.0000	0.0000	0.0000	0.0000	10	1.040895	-6.862772	13.80	1	1.1000	0.9000;
	12345	1	0.0000	0.0000	0.0000	0.0000	10	1.040895	-6.862772	1.00	1	1.1000	0.9000;
	12346	1	10.6900	2.4600	0.0000	0.0000	10	1.040843	-6.868785	138.00	1	1.1000	0.9000;
	12347	1	0.0000	0.0000	0.0000	0.0000	10	1.040952	-6.856457	138.00	1	1.1000	0.9000;
	12348	1	8.9200	2.5900	0.0000	0.0000	10	1.037056	-7.245365	138.00	1	1.1000	0.9000;
	12349	1	15.4200	10.4200	0.0000	0.0000	10	1.028678	-9.376847	138.00	1	1.1000	0.9000;
	12350	1	0.0000	0.0000	0.0000	0.0000	10	1.028848	-9.490310	138.00	1	1.1000	0.9000;
	12351	1	15.1200	5.9400	0.0000	0.0000	10	1.028753	-9.498720	138.00	1	1.1000	0.9000;
	12352	1	6.9100	1.3200	0.0000	0.0000	10	1.040367	-7.402675	138.00	1	1.1000	0.9000;
	12353	1	13.9000	2.8000	0.0000	0.0000	10	1.031621	-7.837847	138.00	1	1.1000	0.9000;
	12354	1	3.8500	1.2000	0.0000	0.0000	10	1.039179	-5.992672	138.00	1	1.1000	0.9000;
	12355	1	6.8400	2.2000	0.0000	0.0000	10	1.033786	-11.283270	138.00	1	1.1000	0.9000;
	12356	1	7.5900	1.7800	0.0000	0.0000	10	1.023827	-9.572621	138.00	1	1.1000	0.9000;
	12357	1	0.0000	0.0000	0.0000	0.0000	10	1.031287	-10.417401	138.00	1	1.1000	0.9000;
	12358	1	11.1300	1.0100	0.0000	0.0000	10	1.031250	-10.423574	138.00	1	1.1000	0.9000;
	12359	1	30.6000	1.7400	0.0000	0.0000	10	1.034934	-10.586034	138.00	1	1.1000	0.9000;
	12360	1	25.0200	1.9400	0.0000	0.0000	10	1.038714	-10.503896	138.00	1	1.1000	0.9000;
	12361	1	0.0000	0.0000	0.0000	0.0000	10	1.033716	-8.056767	345.00	1	1.1000	0.9000;
	12362	1	0.0000	0.0000	0.0000	0.0000	10	1.036182	-10.039273	138.00	1	1.1000	0.9000;
	12363	1	25.0200	9.1300	0.0000	0.0000	10	1.033559	-8.071591	345.00	1	1.1000	0.9000;
	12364	1	25.5700	3.1300	0.0000	0.0000	10	1.034958	-10.443075	138.00	1	1.1000	0.9000;
	12365	1	0.0000	0.0000	0.0000	0.0000	10	1.035418	-10.306761	138.00	1	1.1000	0.9000;
	12366	1	25.0200	7.3800	0.0000	0.0000	10	1.035279	-10.321024	138.00	1	1.1000	0.9000;
	12367	1	0.0000	0.0000	0.0000	0.0000	10	1.027604	-11.075151	138.00	1	1.1000	0.9000;
	12368	1	5.4900	0.6200	0.0000	0.0000	10	1.027584	-11.078575	138.00	1	1.1000	0.9000;
	12369	1	22.4600	14.2800	0.0000	0.0000	10	1.034932	-10.222644	138.00	1	1.1000	0.9000;
	12370	1	22.4600	7.7000	0.0000	0.0000	10	1.034774	-10.348002	138.00	1	1.1000	0.9000;
	12371	1	32.4400	4.5100	0.0000	0.0000	10	1.037173	-10.318960	138.00	1	1.1000	0.9000;
	12372	1	0.0000	0.0000	0.0000	0.0000	10	1.034125	-10.445730	138.00	1	1.1000	0.9000;
	12373	1	30.4600	4.3400	0.0000	0.0000	10	1.033996	-10.462967	138.00	1	1.1000	0.9000;
	12374	1	22.4600	1.5300	0.0000	0.0000	10	1.030957	-10.634058	138.00	1	1.1000	0.9000;
	12375	1	9.9800	2.3500	0.0000	0.0000	10	1.014509	-10.147043	138.00	1	1.1000	0.9000;
	12376	1	16.4700	0.9400	0.0000	0.0000	10	1.036257	-10.423371	138.00	1	1.1000	0.9000;
	12377	1	11.6500	0.8800	0.0000	-5.3800	10	1.023643	-10.566354	138.00	1	1.1000	0.9000;
	12378	1	0.0000	0.0000	0.0000	0.0000	10	1.025574	-9.908797	138.00	1	1.1000	0.9000;
	12379	1	0.0000	0.0000	0.0000	0.0000	10	1.025574	-9.908797	13.80	1	1.1000	0.9000;
	12380	1	0.0000	0.0000	0.0000	0.0000	10	1.025574	-9.908797	13.80	1	1.1000	0.9000;
	12381	1	0.0000	0.0000	0.0000	0.0000	10	1.025574	-9.908797	1.00	1	1.1000	0.9000;
	12382	1	19.8700	1.4400	0.0000	0.0000	10	1.025511	-9.919542	138.00	1	1.1000	0.9000;
	12383	1	0.0000	0.0000	0.0000	0.0000	10	1.025646	-9.897600	138.00	1	1.1000	0.9000;
	12384	1	11.7100	4.6400	0.0000	0.0000	10	1.024370	-10.210566	138.00	1	1.1000	0.9000;
	12385	1	6.6300	0.9700	0.0000	0.0000	10	1.036784	-10.339646	138.00	1	1.1000	0.9000;
	12386	1	6.4900	2.5100	0.0000	0.0000	10	1.034629	-10.426235	138.00	1	1.1000	0.9000;
	12387	1	0.0000	0.0000	0.0000	0.0000	10	1.034671	-10.422381	138.00	1	1.1000	0.9000;
	12388	1	9.5000	0.5900	0.0000	0.0000	10	1.024530	-10.515687	138.00	1	1.1000	0.9000;
	12389	1	0.0000	0.0000	0.0000	0.0000	10	1.029024	-10.144589	138.00	1	1.1000	0.9000;
	12390	1	30.3800	8.6300	0.0000	0.0000	10	1.028869	-10.160987	138.00	1	1.1000	0.9000;
	12391	1	9.5000	4.3400	0.0000	0.0000	10	1.035813	-10.317283	138.00	1	1.1000	0.9000;
	12392	1	14.4500	2.3200	0.0000	0.0000	10	1.033445	-10.557632	138.00	1	1.1000	0.9000;
	12393	1	0.0000	0.0000	0.0000	0.0000	10	1.033038	-9.850406	138.00	1	1.1000	0.9000;
	12394	1	26.5700	6.6100	0.0000	0.0000	10	1.032907	-9.866157	138.00	1	1.1000	0.9000;
	12395	1	30.9000	6.2900	0.0000	0.0000	10	1.032537	-10.487342	138.00	1	1.1000	0.9000;
	12396	1	8.7000	0.8300	0.0000	3.1500	10	1.030873	-11.584973	138.00	1	1.1000	0.9000;
	12397	1	9.7000	1.5900	0.0000	0.0000	10	1.036972	-10.869612	138.00	1	1.1000	0.9000;
	12398	1	17.1000	3.6900	0.0000	0.0000	10	1.030308	-11.485490	138.00	1	1.1000	0.9000;
	12399	1	8.4600	0.8000	0.0000	0.0000	10	1.031740	-10.969758	138.00	1	1.1000	0.9000;
	12400	1	14.7900	2.9000	0.0000	0.0000	10	1.021073	-11.359720	138.00	1	1.1000	0.9000;
	12401	1	14.8300	3.4100	0.0000	0.0000	10	1.028948	-11.181514	138.00	1	1.1000	0.9000;
	12402	1	0.0000	0.0000	0.0000	0.0000	10	1.027463	-11.326427	138.00	1	1.1000	0.9000;
	12403	1	34.3600	8.1200	0.0000	0.0000	10	1.027288	-11.344389	138.00	1	1.1000	0.9000;
	12404	1	22.3400	14.6100	0.0000	69.3500	10	1.031220	-11.536231	138.00	1	1.1000	0.9000;
	12405	1	22.0400	4.7000	0.0000	0.0000	10	1.021059	-11.531552	138.00	1	1.1000	0.9000;
	12406	1	9.2700	2.0600	0.0000	0.0000	10	1.030087	-9.403490	138.00	1	1.1000	0.9000;
	12407	1	0.0000	0.0000	0.0000	0.0000	10	1.029831	-9.720316	138.00	1	1.1000	0.9000;
	12408	1	14.8200	3.1700	0.0000	0.0000	10	1.029764	-9.729044	138.00	1	1.1000	0.9000;
	12409	1	0.0000	0.0000	0.0000	6.3600	10	1.032456	-10.940341	138.00	1	1.1000	0.9000;
	12410	1	12.4500	2.0600	0.0000	0.0000	10	1.032398	-10.947740	138.00	1	1.1000	0.9000;
	12411	1	12.4500	3.5000	0.0000	0.0000	10	1.024614	-10.381638	138.00	1	1.1000	0.9000;
	12412	1	18.6500	3.2100	0.0000	0.0000	10	1.031327	-10.839142	138.00	1	1.1000	0.9000;
	12413	1	5.5800	0.8300	0.0000	17.3000	10	1.027735	-10.838317	138.00	1	1.1000	0.9000;
	12414	1	8.8800	2.9800	0.0000	0.0000	10	1.025988	-10.323241	138.00	1	1.1000	0.9000;
	12415	1	0.0000	0.0000	0.0000	28.2700	10	1.034177	-10.948153	138.00	1	1.1000	0.9000;
	12416	1	24.5400	13.5700	0.0000	0.0000	10	1.033967	-10.961660	138.00	1	1.1000	0.9000;
	12417	1	25.1700	3.1600	0.0000	0.0000	10	1.028657	-10.923483	138.00	1	1.1000	0.9000;
	12418	1	0.0000	0.0000	0.0000	0.0000	10	1.032084	-8.037410	345.00	1	1.1000	0.9000;
	12419	1	0.0000	0.0000	0.0000	0.0000	10	1.031351	-10.389566	138.00	1	1.1000	0.9000;
	12420	1	24.5400	5.6100	0.0000	0.0000	10	1.031957	-8.052369	345.00	1	1.1000	0.9000;
	12421	1	29.7500	4.4900	0.0000	0.0000	10	1.029210	-11.105595	138.00	1	1.1000	0.9000;
	12422	1	0.0000	0.0000	0.0000	0.0000	10	1.029316	-11.089708	138.00	1	1.1000	0.9000;
	12423	1	10.2300	3.4900	0.0000	0.0000	10	1.012892	-9.892662	138.00	1	1.1000	0.9000;
	12424	1	35.7200	4.2500	0.0000	0.0000	10	1.037121	-10.202808	138.00	1	1.1000	0.9000;
	12425	1	10.1800	4.0600	0.0000	0.0000	10	1.017888	-10.436164	138.00	1	1.1000	0.9000;
	12426	1	0.0000	0.0000	0.0000	0.0000	10	1.017963	-10.430245	138.00	1	1.1000	0.9000;
	12427	1	8.9900	2.9200	0.0000	0.0000	10	1.029645	-10.353268	138.00	1	1.1000	0.9000;
	12428	1	0.0000	0.0000	0.0000	0.0000	10	1.029695	-10.348043	138.00	1	1.1000	0.9000;
	12429	1	0.0000	0.0000	0.0000	0.0000	10	1.031979	-10.464480	138.00	1	1.1000	0.9000;
	12430	1	18.0100	8.4500	0.0000	0.0000	10	1.031847	-10.473082	138.00	1	1.1000	0.9000;
	12431	1	0.0000	0.0000	0.0000	0.0000	10	1.025475	-12.451547	138.00	1	1.1000	0.9000;
	12432	1	24.7500	4.7400	0.0000	0.0000	10	1.025360	-12.465957	138.00	1	1.1000	0.9000;
	12433	1	31.8600	8.0900	0.0000	0.0000	10	1.030595	-12.627438	138.00	1	1.1000	0.9000;
	12434	1	49.6100	25.4500	0.0000	0.0000	10	1.022268	-12.639894	138.00	1	1.1000	0.9000;
	12435	1	0.0000	0.0000	0.0000	0.0000	10	1.030492	-11.926457	138.00	1	1.1000	0.9000;
	12436	1	19.2500	2.1700	0.0000	0.0000	10	1.030419	-11.937337	138.00	1	1.1000	0.9000;
	12437	1	48.4500	4.5600	0.0000	0.0000	10	1.035345	-10.731634	138.00	1	1.1000	0.9000;
	12438	1	23.6800	6.0200	0.0000	0.0000	10	1.036093	-10.395994	138.00	1	1.1000	0.9000;
	12439	1	23.6800	5.6800	0.0000	0.0000	10	1.033648	-10.695090	138.00	1	1.1000	0.9000;
	12440	1	24.2300	5.3800	0.0000	0.0000	10	1.036850	-10.593129	138.00	1	1.1000	0.9000;
	12441	1	33.9100	14.3200	0.0000	63.1700	10	1.020511	-10.994829	138.00	1	1.1000	0.9000;
	12442	1	0.0000	0.0000	0.0000	0.0000	10	1.034064	-9.995947	138.00	1	1.1000	0.9000;
	12443	1	37.6800	9.5900	0.0000	0.0000	10	1.033869	-10.015515	138.00	1	1.1000	0.9000;
	12444	1	25.0400	1.9500	0.0000	0.0000	10	1.020342	-10.780411	138.00	1	1.1000	0.9000;
	12445	1	0.0000	0.0000	0.0000	0.0000	10	1.031673	-8.128532	345.00	1	1.1000	0.9000;
	12446	1	0.0000	0.0000	0.0000	0.0000	10	1.038378	-10.411094	138.00	1	1.1000	0.9000;
	12447	1	36.1300	4.3800	0.0000	0.0000	10	1.031530	-8.150368	345.00	1	1.1000	0.9000;
	12448	1	0.0000	0.0000	0.0000	5.6300	10	1.033923	-8.019078	345.00	1	1.1000	0.9000;
	12449	1	32.9100	5.5400	0.0000	0.0000	10	1.035497	-9.785993	138.00	1	1.1000	0.9000;
	12450	1	0.0000	0.0000	0.0000	0.0000	10	1.034722	-7.948645	345.00	1	1.1000	0.9000;
	12451	1	0.0000	0.0000	0.0000	78.0900	10	1.039902	-4.521119	500.00	1	1.1000	0.9000;
	12452	1	0.0000	0.0000	0.0000	0.0000	10	1.034624	-7.729454	345.00	1	1.1000	0.9000;
	12453	1	0.0000	0.0000	0.0000	0.0000	10	1.037216	-10.172387	138.00	1	1.1000	0.9000;
	12454	1	37.6400	21.7300	0.0000	0.0000	10	1.039561	-4.539902	500.00	1	1.1000	0.9000;
	12455	1	0.0000	0.0000	0.0000	0.0000	10	1.033479	-7.815646	345.00	1	1.1000	0.9000;
	12456	1	0.0000	0.0000	0.0000	58.3300	10	1.040537	-8.298904	345.00	1	1.1000	0.9000;
	12457	1	0.0000	0.0000	0.0000	0.0000	10	1.040246	-10.382096	138.00	1	1.1000	0.9000;
	12458	1	24.7100	7.0100	0.0000	0.0000	10	1.040406	-8.312461	345.00	1	1.1000	0.9000;
	12459	1	10.8300	2.2700	0.0000	-9.9600	10	1.035692	-10.586647	138.00	1	1.1000	0.9000;
	12460	1	0.0000	0.0000	0.0000	0.0000	10	1.035867	-10.581391	138.00	1	1.1000	0.9000;
	12461	1	0.0000	0.0000	0.0000	0.0000	10	1.037706	-5.878803	138.00	1	1.1000	0.9000;
	12462	1	4.8300	1.9100	0.0000	0.0000	10	1.037672	-5.881628	138.00	1	1.1000	0.9000;
	12463	1	10.1600	2.2300	0.0000	0.0000	10	1.036583	-5.972602	138.00	1	1.1000	0.9000;
	12464	1	0.0000	0.0000	0.0000	-5.9700	10	1.036364	-6.029996	138.00	1	1.1000	0.9000;
	12465	1	10.6600	2.6000	0.0000	0.0000	10	1.036316	-6.035780	138.00	1	1.1000	0.9000;
	12466	1	0.0000	0.0000	0.0000	0.0000	10	1.036650	-5.910559	138.00	1	1.1000	0.9000;
	12467	1	10.1600	3.6200	0.0000	0.0000	10	1.036584	-5.916242	138.00	1	1.1000	0.9000;
	12468	1	11.8800	3.5300	0.0000	0.0000	10	1.040953	-5.823079	138.00	1	1.1000	0.9000;
	12469	1	11.5800	2.1300	0.0000	0.0000	10	1.038798	-5.974861	138.00	1	1.1000	0.9000;
	12470	1	0.0000	0.0000	0.0000	0.0000	10	1.049184	-4.798585	345.00	1	1.1000	0.9000;
	12471	1	11.7000	4.6000	0.0000	0.0000	10	1.044813	-5.473485	138.00	1	1.1000	0.9000;
	12472	1	0.0000	0.0000	0.0000	0.0000	10	1.038788	-6.453045	13.80	1	1.1000	0.9000;
	12473	1	0.0000	0.0000	0.0000	0.0000	10	1.038788	-6.453045	1.00	1	1.1000	0.9000;
	12474	1	0.0000	0.0000	0.0000	0.0000	10	1.049510	-4.770187	345.00	1	1.1000	0.9000;
	12475	1	11.3900	0.9700	0.0000	0.0000	10	1.043086	-5.636688	138.00	1	1.1000	0.9000;
	12476	1	0.0000	0.0000	0.0000	0.0000	10	1.037336	-6.337906	138.00	1	1.1000	0.9000;
	12477	1	3.6800	0.5900	0.0000	0.0000	10	1.037322	-6.339903	138.00	1	1.1000	0.9000;
	12478	1	9.7000	1.0300	0.0000	0.0000	10	1.038922	-6.171371	138.00	1	1.1000	0.9000;
	12479	1	0.0000	0.0000	0.0000	0.0000	10	1.038954	-6.165368	138.00	1	1.1000	0.9000;
	12480	1	13.4700	6.5200	0.0000	0.0000	10	1.029100	-7.569289	138.00	1	1.1000	0.9000;
	12481	1	7.2500	1.8400	0.0000	0.0000	10	1.029898	-7.521390	138.00	1	1.1000	0.9000;
	12482	1	0.0000	0.0000	0.0000	0.0000	10	1.029931	-7.517615	138.00	1	1.1000	0.9000;
	12483	1	10.8700	1.4900	0.0000	0.0000	10	1.028789	-6.572203	138.00	1	1.1000	0.9000;
	12484	1	0.0000	0.0000	0.0000	0.0000	10	1.025757	-6.755590	138.00	1	1.1000	0.9000;
	12485	1	6.1100	0.8100	0.0000	0.0000	10	1.025732	-6.759062	138.00	1	1.1000	0.9000;
	12486	1	11.5400	2.5500	0.0000	0.0000	10	1.025373	-6.863739	138.00	1	1.1000	0.9000;
	12487	1	11.5400	3.3100	0.0000	0.0000	10	1.024832	-6.766734	138.00	1	1.1000	0.9000;
	12488	1	0.0000	0.0000	0.0000	0.0000	10	1.024903	-6.759937	138.00	1	1.1000	0.9000;
	12489	1	17.5800	3.5800	0.0000	0.0000	10	1.023981	-6.431523	138.00	1	1.1000	0.9000;
	12490	1	11.5400	3.5600	0.0000	-7.9100	10	1.026006	-6.906362	138.00	1	1.1000	0.9000;
	12491	1	18.5000	5.6100	0.0000	0.0000	10	1.032375	-7.122701	138.00	1	1.1000	0.9000;
	12492	1	0.0000	0.0000	0.0000	0.0000	10	1.032486	-7.112238	138.00	1	1.1000	0.9000;
	12493	1	18.5000	4.3400	0.0000	0.0000	10	1.030156	-6.948351	138.00	1	1.1000	0.9000;
	12494	1	18.5000	2.1900	0.0000	0.0000	10	1.032293	-6.913489	138.00	1	1.1000	0.9000;
	12495	1	0.0000	0.0000	0.0000	0.0000	10	1.044199	-5.055091	345.00	1	1.1000	0.9000;
	12496	1	0.0000	0.0000	0.0000	0.0000	10	1.037984	-6.413823	138.00	1	1.1000	0.9000;
	12497	1	0.0000	0.0000	0.0000	0.0000	10	1.038771	-6.233445	18.00	1	1.1000	0.9000;
	12498	1	0.0000	0.0000	0.0000	0.0000	10	1.038771	-6.233445	1.00	1	1.1000	0.9000;
	12499	1	26.9500	11.4000	0.0000	0.0000	10	1.044002	-5.069709	345.00	1	1.1000	0.9000;
	12500	1	9.4200	2.3300	0.0000	0.0000	10	1.035111	-6.414288	138.00	1	1.1000	0.9000;
	12501	1	0.0000	0.0000	0.0000	0.0000	10	1.035157	-6.409346	138.00	1	1.1000	0.9000;
	12502	1	11.5500	3.3800	0.0000	0.0000	10	1.039610	-6.374210	138.00	1	1.1000	0.9000;
	12503	1	14.9000	6.5300	0.0000	0.0000	10	1.029552	-7.846481	138.00	1	1.1000	0.9000;
	12504	1	10.8900	4.3100	0.0000	0.0000	10	1.034430	-6.963458	138.00	1	1.1000	0.9000;
	12505	1	0.0000	0.0000	0.0000	0.0000	10	1.035510	-6.836721	138.00	1	1.1000	0.9000;
	12506	1	10.8900	1.3900	0.0000	0.0000	10	1.035467	-6.842857	138.00	1	1.1000	0.9000;
	12507	1	10.8900	0.8000	0.0000	0.0000	10	1.033703	-7.136764	138.00	1	1.1000	0.9000;
	12508	1	6.1200	2.6900	0.0000	0.0000	10	1.035631	-6.866028	138.00	1	1.1000	0.9000;
	12509	1	3.2800	2.0400	0.0000	0.0000	10	1.029442	-8.138876	138.00	1	1.1000	0.9000;
	12510	1	3.2200	0.7500	0.0000	0.0000	10	1.038811	-6.373460	138.00	1	1.1000	0.9000;
	12511	1	0.0000	0.0000	0.0000	0.0000	10	1.038828	-6.371542	138.00	1	1.1000	0.9000;
	12512	1	0.0000	0.0000	0.0000	0.0000	10	1.036074	-6.888488	138.00	1	1.1000	0.9000;
	12513	1	5.9900	0.6300	0.0000	0.0000	10	1.036051	-6.891732	138.00	1	1.1000	0.9000;
	12514	1	10.2800	0.7200	0.0000	0.0000	10	1.039442	-6.198962	138.00	1	1.1000	0.9000;
	12515	1	0.0000	0.0000	0.0000	0.0000	10	1.037474	-5.764133	138.00	1	1.1000	0.9000;
	12516	1	21.7100	9.4900	0.0000	0.0000	10	1.037315	-5.775601	138.00	1	1.1000	0.9000;
	12517	1	11.0800	5.4700	0.0000	0.0000	10	1.038676	-5.807361	138.00	1	1.1000	0.9000;
	12518	1	7.5100	1.9200	0.0000	0.0000	10	1.022193	-6.292885	138.00	1	1.1000	0.9000;
	12519	1	0.0000	0.0000	0.0000	0.0000	10	1.019820	-6.211286	138.00	1	1.1000	0.9000;
	12520	1	7.8500	3.9600	0.0000	0.0000	10	1.019756	-6.215738	138.00	1	1.1000	0.9000;
	12521	1	0.0000	0.0000	0.0000	0.0000	10	1.017886	-5.909839	138.00	1	1.1000	0.9000;
	12522	1	5.0000	0.3200	0.0000	0.0000	10	1.017870	-5.912945	138.00	1	1.1000	0.9000;
	12523	1	5.0000	1.6900	0.0000	0.0000	10	1.016936	-5.656593	138.00	1	1.1000	0.9000;
	12524	1	0.0000	0.0000	0.0000	0.0000	10	1.042609	-10.799033	138.00	1	1.1000	0.9000;
	12525	1	7.8200	0.9100	0.0000	0.0000	10	1.042577	-10.803366	138.00	1	1.1000	0.9000;
	12526	1	41.9700	10.4700	0.0000	0.0000	10	1.039638	-10.891192	138.00	1	1.1000	0.9000;
	12527	1	24.0800	10.5600	0.0000	0.0000	10	1.038917	-10.749673	138.00	1	1.1000	0.9000;
	12528	1	0.0000	0.0000	0.0000	0.0000	10	1.039833	-10.773974	138.00	1	1.1000	0.9000;
	12529	1	32.2700	13.8000	0.0000	0.0000	10	1.039615	-10.789184	138.00	1	1.1000	0.9000;
	12530	1	0.0000	0.0000	0.0000	0.0000	10	1.043614	-8.703078	345.00	1	1.1000	0.9000;
	12531	1	20.6600	3.2500	0.0000	0.0000	10	1.040910	-9.934912	138.00	1	1.1000	0.9000;
	12532	1	0.0000	0.0000	0.0000	0.0000	10	1.043976	-8.649910	345.00	1	1.1000	0.9000;
	12533	1	20.6600	2.3700	0.0000	0.0000	10	1.037557	-10.343037	138.00	1	1.1000	0.9000;
	12534	1	20.6600	7.5400	0.0000	0.0000	10	1.035792	-10.381898	138.00	1	1.1000	0.9000;
	12535	1	25.1000	6.0200	0.0000	0.0000	10	1.035322	-10.306667	138.00	1	1.1000	0.9000;
	12536	1	0.0000	0.0000	0.0000	0.0000	10	1.040699	-10.311536	138.00	1	1.1000	0.9000;
	12537	1	12.4300	3.1800	0.0000	0.0000	10	1.040637	-10.318450	138.00	1	1.1000	0.9000;
	12538	1	0.0000	0.0000	0.0000	0.0000	10	1.040077	-10.433401	138.00	1	1.1000	0.9000;
	12539	1	12.7100	3.2700	0.0000	0.0000	10	1.040006	-10.440601	138.00	1	1.1000	0.9000;
	12540	1	12.4300	6.1700	0.0000	0.0000	10	1.039847	-10.195671	138.00	1	1.1000	0.9000;
	12541	1	12.4300	2.8800	0.0000	0.0000	10	1.043668	-10.242056	138.00	1	1.1000	0.9000;
	12542	1	11.7300	1.8300	0.0000	0.0000	10	1.039152	-10.814113	138.00	1	1.1000	0.9000;
	12543	1	20.0500	5.5400	0.0000	0.0000	10	1.039605	-10.718960	138.00	1	1.1000	0.9000;
	12544	1	0.0000	0.0000	0.0000	-25.1700	10	1.036494	-10.002578	138.00	1	1.1000	0.9000;
	12545	1	10.0200	3.0700	0.0000	0.0000	10	1.036442	-10.008020	138.00	1	1.1000	0.9000;
	12546	1	3.9800	2.0600	0.0000	0.0000	10	1.037290	-10.489266	138.00	1	1.1000	0.9000;
	12547	1	0.0000	0.0000	0.0000	0.0000	10	1.037322	-10.487324	138.00	1	1.1000	0.9000;
	12548	1	25.8400	9.5900	0.0000	0.0000	10	1.039311	-11.069142	138.00	1	1.1000	0.9000;
	12549	1	25.0600	12.1100	0.0000	0.0000	10	1.038151	-10.668516	138.00	1	1.1000	0.9000;
	12550	1	0.0000	0.0000	0.0000	16.7000	10	1.044897	-9.079049	345.00	1	1.1000	0.9000;
	12551	1	0.0000	0.0000	0.0000	0.0000	10	1.048796	-10.253981	138.00	1	1.1000	0.9000;
	12552	1	20.4600	4.0400	0.0000	0.0000	10	1.044801	-9.090531	345.00	1	1.1000	0.9000;
	12553	1	0.0000	0.0000	0.0000	0.0000	10	1.043795	-8.718554	345.00	1	1.1000	0.9000;
	12554	1	20.4600	6.0700	0.0000	0.0000	10	1.040416	-10.374303	138.00	1	1.1000	0.9000;
	12555	1	0.0000	0.0000	0.0000	0.0000	10	1.040870	-10.123813	22.00	1	1.1000	0.9000;
	12556	1	0.0000	0.0000	0.0000	0.0000	10	1.040870	-10.123813	1.00	1	1.1000	0.9000;
	12557	1	0.0000	0.0000	0.0000	0.0000	10	1.044236	-8.643477	345.00	1	1.1000	0.9000;
	12558	1	28.9800	8.6300	0.0000	29.3800	10	1.040282	-11.089153	138.00	1	1.1000	0.9000;
	12559	1	19.7600	5.5600	0.0000	0.0000	10	1.040351	-10.560348	138.00	1	1.1000	0.9000;
	12560	1	19.6100	1.1500	0.0000	0.0000	10	1.039145	-10.823176	138.00	1	1.1000	0.9000;
	12561	1	19.7600	6.5100	0.0000	0.0000	10	1.039012	-10.540620	138.00	1	1.1000	0.9000;
	12562	1	17.7100	2.5900	0.0000	0.0000	10	1.040521	-11.247780	138.00	1	1.1000	0.9000;
	12563	1	6.5200	0.8600	0.0000	0.0000	10	1.037109	-10.835839	138.00	1	1.1000	0.9000;
	12564	1	20.0200	1.5100	0.0000	0.0000	10	1.030688	-9.936406	138.00	1	1.1000	0.9000;
	12565	1	0.0000	0.0000	0.0000	0.0000	10	1.037028	-10.402354	138.00	1	1.1000	0.9000;
	12566	1	11.9400	1.6500	0.0000	0.0000	10	1.036983	-10.408502	138.00	1	1.1000	0.9000;
	12567	1	9.4400	3.3800	0.0000	0.0000	10	1.037675	-9.883674	138.00	1	1.1000	0.9000;
	12568	1	10.1900	2.2300	0.0000	0.0000	10	1.036257	-10.517905	138.00	1	1.1000	0.9000;
	12569	1	0.0000	0.0000	0.0000	0.0000	10	1.041734	-8.834299	345.00	1	1.1000	0.9000;
	12570	1	0.0000	0.0000	0.0000	0.0000	10	1.040217	-9.289684	138.00	1	1.1000	0.9000;
	12571	1	16.7300	3.5400	0.0000	0.0000	10	1.041658	-8.843383	345.00	1	1.1000	0.9000;
	12572	1	0.0000	0.0000	0.0000	0.0000	10	1.037412	-9.814738	138.00	1	1.1000	0.9000;
	12573	1	16.7300	5.4400	0.0000	0.0000	10	1.037303	-9.824267	138.00	1	1.1000	0.9000;
	12574	1	17.1900	11.5500	0.0000	0.0000	10	1.036047	-10.143487	138.00	1	1.1000	0.9000;
	12575	1	0.0000	0.0000	0.0000	0.0000	10	1.030421	-10.998560	138.00	1	1.1000	0.9000;
	12576	1	16.7300	5.7600	0.0000	0.0000	10	1.030332	-11.006997	138.00	1	1.1000	0.9000;
	12577	1	3.4400	1.3100	0.0000	0.0000	10	1.043931	-9.550644	138.00	1	1.1000	0.9000;
	12578	1	0.0000	0.0000	0.0000	0.0000	10	1.040406	-10.084290	138.00	1	1.1000	0.9000;
	12579	1	6.8700	0.6300	0.0000	0.0000	10	1.040385	-10.088132	138.00	1	1.1000	0.9000;
	12580	1	7.2100	3.2200	0.0000	0.0000	10	1.038115	-10.078821	138.00	1	1.1000	0.9000;
	12581	1	0.1100	0.0400	0.0000	0.0000	10	1.036547	-10.234182	138.00	1	1.1000	0.9000;
	12582	1	7.2100	2.7900	0.0000	0.0000	10	1.036500	-10.238137	138.00	1	1.1000	0.9000;
	12583	1	11.4000	2.6800	0.0000	0.0000	10	1.038145	-9.909677	138.00	1	1.1000	0.9000;
	12584	1	0.0000	0.0000	0.0000	0.0000	10	1.032053	-10.525064	138.00	1	1.1000	0.9000;
	12585	1	25.5300	2.5800	0.0000	0.0000	10	1.031954	-10.540780	138.00	1	1.1000	0.9000;
	12586	1	0.0000	0.0000	0.0000	0.0000	10	1.032939	-10.147657	138.00	1	1.1000	0.9000;
	12587	1	24.8200	24.9600	0.0000	0.0000	10	1.032594	-10.160572	138.00	1	1.1000	0.9000;
	12588	1	17.6900	2.5500	0.0000	0.0000	10	1.032772	-10.537257	138.00	1	1.1000	0.9000;
	12589	1	17.6900	4.9900	0.0000	0.0000	10	1.032214	-10.556118	138.00	1	1.1000	0.9000;
	12590	1	0.0000	0.0000	0.0000	0.0000	10	1.044246	-9.356359	138.00	1	1.1000	0.9000;
	12591	1	6.5300	0.7500	0.0000	0.0000	10	1.044224	-9.359968	138.00	1	1.1000	0.9000;
	12592	1	6.5300	1.1000	0.0000	0.0000	10	1.043798	-9.239481	138.00	1	1.1000	0.9000;
	12593	1	0.0000	0.0000	0.0000	0.0000	10	1.043826	-9.235553	138.00	1	1.1000	0.9000;
	12594	1	23.1900	3.6100	0.0000	0.0000	10	1.036604	-9.688536	138.00	1	1.1000	0.9000;
	12595	1	0.0000	0.0000	0.0000	0.0000	10	1.045083	-8.234887	345.00	1	1.1000	0.9000;
	12596	1	0.0000	0.0000	0.0000	0.0000	10	1.044623	-9.748988	138.00	1	1.1000	0.9000;
	12597	1	20.2300	2.7700	0.0000	0.0000	10	1.045001	-8.246014	345.00	1	1.1000	0.9000;
	12598	1	38.5800	5.3500	0.0000	0.0000	10	1.036021	-10.383287	138.00	1	1.1000	0.9000;
	12599	1	20.2300	0.5800	0.0000	0.0000	10	1.044272	-9.756637	138.00	1	1.1000	0.9000;
	12600	1	26.1900	5.2900	0.0000	0.0000	10	1.042661	-10.674461	138.00	1	1.1000	0.9000;
	12601	1	29.6500	8.4900	0.0000	15.4300	10	1.038647	-10.576804	138.00	1	1.1000	0.9000;
	12602	1	30.8800	7.2100	0.0000	0.0000	10	1.041792	-10.649113	138.00	1	1.1000	0.9000;
	12603	1	13.8200	1.8100	0.0000	0.0000	10	1.040759	-10.655897	138.00	1	1.1000	0.9000;
	12604	1	17.8000	6.2100	0.0000	0.0000	10	1.039104	-10.632143	138.00	1	1.1000	0.9000;
	12605	1	41.7300	20.4900	0.0000	0.0000	10	1.039954	-10.846969	138.00	1	1.1000	0.9000;
	12606	1	16.2200	3.1000	0.0000	0.0000	10	1.039283	-10.789086	138.00	1	1.1000	0.9000;
	12607	1	17.1300	3.3300	0.0000	0.0000	10	1.036749	-10.542220	138.00	1	1.1000	0.9000;
	12608	1	12.5200	2.5600	0.0000	0.0000	10	1.038532	-10.685958	138.00	1	1.1000	0.9000;
	12609	1	18.0500	3.9500	0.0000	0.0000	10	1.039964	-10.649924	138.00	1	1.1000	0.9000;
	12610	1	12.5200	2.7200	0.0000	0.0000	10	1.038531	-10.463882	138.00	1	1.1000	0.9000;
	12611	1	14.1800	1.1700	0.0000	0.0000	10	1.040482	-10.843829	138.00	1	1.1000	0.9000;
	12612	1	14.6000	3.9700	0.0000	0.0000	10	1.040575	-10.348185	138.00	1	1.1000	0.9000;
	12613	1	20.6800	1.8600	0.0000	-16.9100	10	1.038162	-10.556443	138.00	1	1.1000	0.9000;
	12614	1	35.1800	11.7200	0.0000	0.0000	10	1.039438	-10.875725	138.00	1	1.1000	0.9000;
	12615	1	10.1400	0.7800	0.0000	0.0000	10	1.033197	-9.653975	138.00	1	1.1000	0.9000;
	12616	1	10.1400	2.1400	0.0000	0.0000	10	1.035252	-9.995852	138.00	1	1.1000	0.9000;
	12617	1	13.1000	3.7500	0.0000	0.0000	10	1.036397	-9.904942	138.00	1	1.1000	0.9000;
	12618	1	19.4800	7.7600	0.0000	0.0000	10	1.034240	-9.821002	138.00	1	1.1000	0.9000;
	12619	1	13.2400	1.0600	0.0000	-8.3700	10	1.032735	-10.210195	138.00	1	1.1000	0.9000;
	12620	1	0.0000	0.0000	0.0000	0.0000	10	1.031149	-7.618583	345.00	1	1.1000	0.9000;
	12621	1	25.1700	5.2700	0.0000	0.0000	10	1.038922	-9.694884	138.00	1	1.1000	0.9000;
	12622	1	0.0000	0.0000	0.0000	0.0000	10	1.032071	-7.524675	345.00	1	1.1000	0.9000;
	12623	1	13.0900	3.0500	0.0000	0.0000	10	1.038372	-10.005511	138.00	1	1.1000	0.9000;
	12624	1	22.5300	9.0600	0.0000	0.0000	10	1.038670	-10.626896	138.00	1	1.1000	0.9000;
	12625	1	7.3900	1.8100	0.0000	0.0000	10	1.037932	-7.296029	138.00	1	1.1000	0.9000;
	12626	1	14.6800	2.6200	0.0000	0.0000	10	1.037178	-7.453498	138.00	1	1.1000	0.9000;
	12627	1	12.7400	1.8100	0.0000	0.0000	10	1.037797	-10.613826	138.00	1	1.1000	0.9000;
	12628	1	12.7400	2.9500	0.0000	0.0000	10	1.031862	-10.316849	138.00	1	1.1000	0.9000;
	12629	1	12.7400	4.5000	0.0000	0.0000	10	1.033305	-9.876951	138.00	1	1.1000	0.9000;
	12630	1	16.5900	2.4800	0.0000	-30.0900	10	1.029870	-9.936847	138.00	1	1.1000	0.9000;
	12631	1	12.0000	0.2300	0.0000	0.0000	10	1.047402	-8.733612	138.00	1	1.1000	0.9000;
	12632	1	0.0000	0.0000	0.0000	0.0000	10	1.047429	-8.726393	138.00	1	1.1000	0.9000;
	12633	1	0.0000	0.0000	0.0000	-18.0700	10	1.048836	-4.422493	500.00	1	1.1000	0.9000;
	12634	1	0.0000	0.0000	0.0000	0.0000	10	1.048733	-5.957192	345.00	1	1.1000	0.9000;
	12635	1	0.0000	0.0000	0.0000	0.0000	10	1.048817	-8.354238	138.00	1	1.1000	0.9000;
	12636	1	24.8100	6.0700	0.0000	0.0000	10	1.048611	-5.970742	345.00	1	1.1000	0.9000;
	12637	1	0.0000	0.0000	0.0000	0.0000	10	1.048547	-5.920921	345.00	1	1.1000	0.9000;
	12638	1	0.0000	0.0000	0.0000	0.0000	10	1.036419	-9.868091	138.00	1	1.1000	0.9000;
	12639	1	12.0800	1.1100	0.0000	0.0000	10	1.036379	-9.875008	138.00	1	1.1000	0.9000;
	12640	1	0.0000	0.0000	0.0000	0.0000	10	1.032617	-9.516212	138.00	1	1.1000	0.9000;
	12641	1	24.7000	7.5500	0.0000	0.0000	10	1.032485	-9.529641	138.00	1	1.1000	0.9000;
	12642	1	0.0000	0.0000	0.0000	0.0000	10	1.038291	-10.296431	138.00	1	1.1000	0.9000;
	12643	1	12.0800	3.1000	0.0000	0.0000	10	1.038228	-10.303620	138.00	1	1.1000	0.9000;
	12644	1	19.8400	2.2700	0.0000	47.2700	10	1.033237	-13.077442	138.00	1	1.1000	0.9000;
	12645	1	23.6200	4.6900	0.0000	0.0000	10	1.014185	-10.760635	138.00	1	1.1000	0.9000;
	12646	1	28.2600	11.6700	0.0000	0.0000	10	1.005279	-10.472549	138.00	1	1.1000	0.9000;
	12647	1	9.9400	1.1100	0.0000	0.0000	10	1.033650	-10.475139	138.00	1	1.1000	0.9000;
	12648	1	0.0000	0.0000	0.0000	0.0000	10	1.035056	-7.746183	345.00	1	1.1000	0.9000;
	12649	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-10.073455	138.00	1	1.1000	0.9000;
	12650	1	0.0000	0.0000	0.0000	0.0000	10	0.944720	-14.398104	13.80	1	1.1000	0.9000;
	12651	1	0.0000	0.0000	0.0000	0.0000	10	0.944720	-14.398104	1.00	1	1.1000	0.9000;
	12652	1	46.2200	0.6200	0.0000	0.0000	10	1.034954	-7.771278	345.00	1	1.1000	0.9000;
	12653	1	18.9900	1.8400	0.0000	0.0000	10	1.020370	-8.883852	138.00	1	1.1000	0.9000;
	12654	1	0.0000	0.0000	0.0000	0.0000	10	1.020441	-8.873333	138.00	1	1.1000	0.9000;
	12655	1	12.2700	1.7800	0.0000	0.0000	10	1.026627	-12.243066	138.00	1	1.1000	0.9000;
	12656	1	19.7200	3.6500	0.0000	0.0000	10	1.030600	-11.313582	138.00	1	1.1000	0.9000;
	12657	1	0.0000	0.0000	0.0000	0.0000	10	1.030690	-11.302110	138.00	1	1.1000	0.9000;
	12658	1	21.4300	11.2600	0.0000	0.0000	10	1.031093	-11.606397	138.00	1	1.1000	0.9000;
	12659	1	24.5000	5.8300	0.0000	0.0000	10	1.034922	-6.458989	138.00	1	1.1000	0.9000;
	12660	1	0.0000	0.0000	0.0000	0.0000	10	1.014074	-10.999302	138.00	1	1.1000	0.9000;
	12661	1	31.5800	4.1200	0.0000	0.0000	10	1.013959	-11.016903	138.00	1	1.1000	0.9000;
	12662	1	33.6600	9.0900	0.0000	0.0000	10	1.014857	-10.288532	138.00	1	1.1000	0.9000;
	12663	1	0.0000	0.0000	0.0000	0.0000	10	1.015022	-10.269199	138.00	1	1.1000	0.9000;
	12664	1	32.1500	1.5700	0.0000	0.0000	10	1.036608	-9.404873	138.00	1	1.1000	0.9000;
	12665	1	0.0000	0.0000	0.0000	0.0000	10	1.035317	-10.165606	138.00	1	1.1000	0.9000;
	12666	1	22.6700	6.6800	0.0000	0.0000	10	1.035185	-10.179215	138.00	1	1.1000	0.9000;
	12667	1	24.7700	4.6700	0.0000	0.0000	10	1.031145	-12.832936	138.00	1	1.1000	0.9000;
	12668	1	0.0000	0.0000	0.0000	0.0000	10	1.031260	-12.818497	138.00	1	1.1000	0.9000;
	12669	1	35.6100	11.6600	0.0000	0.0000	10	1.025056	-12.924253	138.00	1	1.1000	0.9000;
	12670	1	36.4400	12.2700	0.0000	0.0000	10	1.022718	-12.649758	138.00	1	1.1000	0.9000;
	12671	1	31.1100	7.7000	0.0000	0.0000	10	1.021864	-11.327456	138.00	1	1.1000	0.9000;
	12672	1	28.1300	12.7800	0.0000	0.0000	10	1.034854	-10.514271	138.00	1	1.1000	0.9000;
	12673	1	9.0600	3.4700	0.0000	0.0000	10	1.016965	-9.693397	138.00	1	1.1000	0.9000;
	12674	1	33.4400	7.4700	0.0000	0.0000	10	1.024372	-10.932527	138.00	1	1.1000	0.9000;
	12675	1	15.0000	5.7000	0.0000	0.0000	10	1.038272	-9.678573	138.00	1	1.1000	0.9000;
	12676	1	0.0000	0.0000	0.0000	0.0000	10	1.010501	-10.793687	138.00	1	1.1000	0.9000;
	12677	1	21.4400	7.8700	0.0000	0.0000	10	1.010371	-10.805163	138.00	1	1.1000	0.9000;
	12678	1	31.4100	9.1200	0.0000	0.0000	10	1.030715	-12.827802	138.00	1	1.1000	0.9000;
	12679	1	0.0000	0.0000	0.0000	0.0000	10	1.034406	-13.252726	138.00	1	1.1000	0.9000;
	12680	1	34.2300	3.4400	0.0000	0.0000	10	1.034277	-13.271858	138.00	1	1.1000	0.9000;
	12681	1	0.0000	0.0000	0.0000	0.0000	10	1.036283	-8.230268	345.00	1	1.1000	0.9000;
	12682	1	0.0000	0.0000	0.0000	0.0000	10	1.033052	-10.721644	138.00	1	1.1000	0.9000;
	12683	1	34.6100	8.0100	0.0000	0.0000	10	1.036103	-8.250400	345.00	1	1.1000	0.9000;
	12684	1	35.2800	2.9900	0.0000	0.0000	10	1.028735	-12.327615	138.00	1	1.1000	0.9000;
	12685	1	32.1400	3.7400	0.0000	0.0000	10	1.034095	-11.121939	138.00	1	1.1000	0.9000;
	12686	1	35.7100	8.5100	0.0000	0.0000	10	1.029097	-11.681004	138.00	1	1.1000	0.9000;
	12687	1	28.7600	4.8700	0.0000	0.0000	10	1.029059	-11.170705	138.00	1	1.1000	0.9000;
	12688	1	0.0000	0.0000	0.0000	0.0000	10	1.029180	-11.154508	138.00	1	1.1000	0.9000;
	12689	1	11.9500	3.3600	0.0000	0.0000	10	1.009437	-10.586128	138.00	1	1.1000	0.9000;
	12690	1	17.7500	3.7700	0.0000	0.0000	10	1.039497	-8.096462	138.00	1	1.1000	0.9000;
	12691	1	14.8700	6.8100	0.0000	0.0000	10	1.038396	-8.618859	138.00	1	1.1000	0.9000;
	12692	1	0.0000	0.0000	0.0000	0.0000	10	1.039692	-6.704193	138.00	1	1.1000	0.9000;
	12693	1	11.9500	3.5000	0.0000	0.0000	10	1.039626	-6.711250	138.00	1	1.1000	0.9000;
	12694	1	0.0000	0.0000	0.0000	0.0000	10	1.009254	-10.774040	138.00	1	1.1000	0.9000;
	12695	1	30.7100	11.4700	0.0000	0.0000	10	1.009064	-10.790736	138.00	1	1.1000	0.9000;
	12696	1	0.0000	0.0000	0.0000	-40.8400	10	1.035211	-7.921145	345.00	1	1.1000	0.9000;
	12697	1	0.0000	0.0000	0.0000	0.0000	10	1.023492	-10.861198	138.00	1	1.1000	0.9000;
	12698	1	0.0000	0.0000	0.0000	0.0000	10	1.012585	-14.680953	13.80	1	1.1000	0.9000;
	12699	1	0.0000	0.0000	0.0000	0.0000	10	1.012585	-14.680953	1.00	1	1.1000	0.9000;
	12700	1	21.3300	5.2400	0.0000	0.0000	10	1.035094	-7.932762	345.00	1	1.1000	0.9000;
	12701	1	32.1500	12.6000	0.0000	0.0000	10	1.021242	-11.556573	138.00	1	1.1000	0.9000;
	12702	1	21.3300	4.7900	0.0000	0.0000	10	1.022469	-11.762935	138.00	1	1.1000	0.9000;
	12703	1	0.0000	0.0000	0.0000	0.0000	10	1.022569	-11.750034	138.00	1	1.1000	0.9000;
	12704	1	9.5200	2.3800	0.0000	0.0000	10	1.037236	-9.639572	138.00	1	1.1000	0.9000;
	12705	1	23.8100	6.6300	0.0000	0.0000	10	1.030460	-11.401282	138.00	1	1.1000	0.9000;
	12706	1	0.0000	0.0000	0.0000	0.0000	10	1.022285	-11.121594	138.00	1	1.1000	0.9000;
	12707	1	43.1900	12.4800	0.0000	0.0000	10	1.022028	-11.147623	138.00	1	1.1000	0.9000;
	12708	1	0.0000	0.0000	0.0000	0.0000	10	1.027154	-12.289221	138.00	1	1.1000	0.9000;
	12709	1	14.6100	2.3600	0.0000	0.0000	10	1.027099	-12.297128	138.00	1	1.1000	0.9000;
	12710	1	4.4000	1.6900	0.0000	0.0000	10	1.025940	-8.973897	138.00	1	1.1000	0.9000;
	12711	1	24.5000	5.8300	0.0000	0.0000	10	1.029633	-11.236479	138.00	1	1.1000	0.9000;
	12712	1	24.5000	6.5100	0.0000	0.0000	10	1.028342	-12.045932	138.00	1	1.1000	0.9000;
	12713	1	10.3100	3.3000	0.0000	0.0000	10	1.029095	-12.355327	138.00	1	1.1000	0.9000;
	12714	1	24.5000	12.3000	0.0000	0.0000	10	1.028908	-12.367225	138.00	1	1.1000	0.9000;
	12715	1	40.5100	23.4600	0.0000	54.5800	10	1.030668	-11.966323	138.00	1	1.1000	0.9000;
	12716	1	4.6600	1.4700	0.0000	0.0000	10	1.039614	-6.770409	138.00	1	1.1000	0.9000;
	12717	1	9.0400	1.9200	0.0000	0.0000	10	1.038579	-6.870466	138.00	1	1.1000	0.9000;
	12718	1	6.0400	1.3400	0.0000	0.0000	10	1.041060	-6.554859	138.00	1	1.1000	0.9000;
	12719	1	0.0000	0.0000	0.0000	-75.3800	10	1.043315	-5.574862	345.00	1	1.1000	0.9000;
	12720	1	13.3700	5.8700	0.0000	0.0000	10	1.041858	-6.298356	138.00	1	1.1000	0.9000;
	12721	1	0.0000	0.0000	0.0000	0.0000	10	1.041344	-6.507313	13.80	1	1.1000	0.9000;
	12722	1	0.0000	0.0000	0.0000	0.0000	10	1.041344	-6.507313	1.00	1	1.1000	0.9000;
	12723	1	0.0000	0.0000	0.0000	0.0000	10	1.044376	-5.551719	345.00	1	1.1000	0.9000;
	12724	1	7.0700	0.0300	0.0000	0.0000	10	1.040801	-6.551090	138.00	1	1.1000	0.9000;
	12725	1	5.5900	2.9600	0.0000	0.0000	10	1.033193	-7.106507	138.00	1	1.1000	0.9000;
	12726	1	0.0000	0.0000	0.0000	0.0000	10	1.039352	-6.770615	138.00	1	1.1000	0.9000;
	12727	1	8.6300	3.6100	0.0000	0.0000	10	1.039294	-6.775355	138.00	1	1.1000	0.9000;
	12728	1	3.6800	1.4700	0.0000	3.6400	10	1.033938	-7.065799	138.00	1	1.1000	0.9000;
	12729	1	0.0000	0.0000	0.0000	0.0000	10	1.017774	-7.230402	138.00	1	1.1000	0.9000;
	12730	1	11.3300	0.7100	0.0000	0.0000	10	1.017737	-7.236646	138.00	1	1.1000	0.9000;
	12731	1	11.0400	6.7300	0.0000	0.0000	10	1.017666	-7.209710	138.00	1	1.1000	0.9000;
	12732	1	11.0400	0.4600	0.0000	0.0000	10	1.021084	-6.944064	138.00	1	1.1000	0.9000;
	12733	1	14.0400	3.7000	0.0000	0.0000	10	1.020472	-7.116483	138.00	1	1.1000	0.9000;
	12734	1	34.0100	7.1600	0.0000	0.0000	10	1.035826	-7.434654	138.00	1	1.1000	0.9000;
	12735	1	13.1400	4.0200	0.0000	0.0000	10	1.024066	-7.129702	138.00	1	1.1000	0.9000;
	12736	1	31.4700	8.1500	0.0000	0.0000	10	1.023443	-7.055038	138.00	1	1.1000	0.9000;
	12737	1	8.6700	3.3700	0.0000	15.3700	10	1.026327	-7.171477	138.00	1	1.1000	0.9000;
	12738	1	0.0000	0.0000	0.0000	0.0000	10	1.027694	-6.580513	138.00	1	1.1000	0.9000;
	12739	1	7.4500	3.2300	0.0000	0.0000	10	1.027638	-6.584591	138.00	1	1.1000	0.9000;
	12740	1	7.7500	3.6200	0.0000	0.0000	10	1.027858	-5.235177	138.00	1	1.1000	0.9000;
	12741	1	7.3100	1.5100	0.0000	0.0000	10	1.027929	-5.495357	138.00	1	1.1000	0.9000;
	12742	1	5.9200	2.5500	0.0000	0.0000	10	1.028446	-5.669184	138.00	1	1.1000	0.9000;
	12743	1	8.9400	1.7200	0.0000	0.0000	10	1.033477	-7.525430	138.00	1	1.1000	0.9000;
	12744	1	5.2100	0.3200	0.0000	0.0000	10	1.023807	-6.802862	138.00	1	1.1000	0.9000;
	12745	1	0.0000	0.0000	0.0000	-5.5600	10	1.017397	-7.304141	138.00	1	1.1000	0.9000;
	12746	1	9.0100	1.5900	0.0000	0.0000	10	1.017359	-7.309689	138.00	1	1.1000	0.9000;
	12747	1	11.3700	8.1000	0.0000	0.0000	10	1.023235	-7.132915	138.00	1	1.1000	0.9000;
	12748	1	11.0800	1.9300	0.0000	0.0000	10	1.018350	-7.129026	138.00	1	1.1000	0.9000;
	12749	1	13.4900	1.4000	0.0000	0.0000	10	1.037718	-7.178430	138.00	1	1.1000	0.9000;
	12750	1	15.4500	2.2400	0.0000	0.0000	10	1.029699	-7.572819	138.00	1	1.1000	0.9000;
	12751	1	10.9800	2.3400	0.0000	0.0000	10	1.033286	-6.588430	138.00	1	1.1000	0.9000;
	12752	1	10.9800	4.3700	0.0000	0.0000	10	1.030868	-7.563625	138.00	1	1.1000	0.9000;
	12753	1	10.5200	2.3000	0.0000	0.0000	10	1.026251	-6.991314	138.00	1	1.1000	0.9000;
	12754	1	0.0000	0.0000	0.0000	0.0000	10	1.033340	-7.148643	138.00	1	1.1000	0.9000;
	12755	1	11.8700	1.0400	0.0000	0.0000	10	1.033307	-7.155168	138.00	1	1.1000	0.9000;
	12756	1	0.0000	0.0000	0.0000	0.0000	10	1.031421	-6.908041	138.00	1	1.1000	0.9000;
	12757	1	17.4800	5.1500	0.0000	0.0000	10	1.031324	-6.918624	138.00	1	1.1000	0.9000;
	12758	1	21.3700	2.2300	0.0000	0.0000	10	1.018493	-7.258817	138.00	1	1.1000	0.9000;
	12759	1	8.4000	3.0800	0.0000	0.0000	10	1.018529	-7.116757	138.00	1	1.1000	0.9000;
	12760	1	21.9600	1.1900	0.0000	0.0000	10	1.017308	-7.144336	138.00	1	1.1000	0.9000;
	12761	1	11.2300	2.4100	0.0000	0.0000	10	1.016541	-7.194872	138.00	1	1.1000	0.9000;
	12762	1	20.9800	10.3400	0.0000	0.0000	10	1.017471	-7.264939	138.00	1	1.1000	0.9000;
	12763	1	14.5900	2.1200	0.0000	0.0000	10	1.024250	-7.514815	138.00	1	1.1000	0.9000;
	12764	1	0.0000	0.0000	0.0000	0.0000	10	1.020164	-7.405497	138.00	1	1.1000	0.9000;
	12765	1	11.2500	2.6400	0.0000	0.0000	10	1.020109	-7.411337	138.00	1	1.1000	0.9000;
	12766	1	0.0000	0.0000	0.0000	-111.6000	10	1.028607	-5.162328	345.00	1	1.1000	0.9000;
	12767	1	0.0000	0.0000	0.0000	0.0000	10	1.032623	-6.500357	138.00	1	1.1000	0.9000;
	12768	1	25.8600	1.8800	0.0000	0.0000	10	1.028513	-5.178718	345.00	1	1.1000	0.9000;
	12769	1	10.8300	1.3100	0.0000	0.0000	10	1.027679	-7.033389	138.00	1	1.1000	0.9000;
	12770	1	0.0000	0.0000	0.0000	-42.0600	10	1.016979	-4.966935	345.00	1	1.1000	0.9000;
	12771	1	0.0000	0.0000	0.0000	0.0000	10	1.023849	-6.857470	138.00	1	1.1000	0.9000;
	12772	1	0.0000	0.0000	0.0000	0.0000	10	1.018369	-5.377552	18.00	1	1.1000	0.9000;
	12773	1	0.0000	0.0000	0.0000	0.0000	10	1.018369	-5.377552	1.00	1	1.1000	0.9000;
	12774	1	23.1300	5.6400	0.0000	0.0000	10	1.016860	-4.980178	345.00	1	1.1000	0.9000;
	12775	1	12.3000	9.3100	0.0000	0.0000	10	1.027254	-6.826580	138.00	1	1.1000	0.9000;
	12776	1	12.3000	0.2900	0.0000	0.0000	10	1.025007	-6.986713	138.00	1	1.1000	0.9000;
	12777	1	0.0000	0.0000	0.0000	0.0000	10	1.026034	-7.051010	138.00	1	1.1000	0.9000;
	12778	1	22.0300	3.9700	0.0000	0.0000	10	1.025945	-7.063326	138.00	1	1.1000	0.9000;
	12779	1	10.3400	5.8700	0.0000	0.0000	10	1.016383	-7.322401	138.00	1	1.1000	0.9000;
	12780	1	0.0000	0.0000	0.0000	31.8800	10	1.036315	-7.391457	138.00	1	1.1000	0.9000;
	12781	1	13.6500	4.4400	0.0000	0.0000	10	1.036234	-7.398225	138.00	1	1.1000	0.9000;
	12782	1	40.8900	3.7300	0.0000	0.0000	10	1.023676	-7.175951	138.00	1	1.1000	0.9000;
	12783	1	18.2600	4.4600	0.0000	0.0000	10	1.016675	-7.263110	138.00	1	1.1000	0.9000;
	12784	1	0.0000	0.0000	0.0000	0.0000	10	1.030597	-7.623625	345.00	1	1.1000	0.9000;
	12785	1	0.0000	0.0000	0.0000	0.0000	10	1.035809	-8.372156	138.00	1	1.1000	0.9000;
	12786	1	15.4000	4.5700	0.0000	0.0000	10	1.030511	-7.633003	345.00	1	1.1000	0.9000;
	12787	1	10.6600	3.0000	0.0000	0.0000	10	1.031627	-10.707816	138.00	1	1.1000	0.9000;
	12788	1	16.6500	2.9100	0.0000	0.0000	10	1.032054	-10.273001	138.00	1	1.1000	0.9000;
	12789	1	0.0000	0.0000	0.0000	0.0000	10	1.032118	-10.263990	138.00	1	1.1000	0.9000;
	12790	1	10.6600	2.9900	0.0000	0.0000	10	1.030842	-10.681559	138.00	1	1.1000	0.9000;
	12791	1	11.4000	2.2400	0.0000	0.0000	10	1.036360	-9.337190	138.00	1	1.1000	0.9000;
	12792	1	7.7000	2.9100	0.0000	0.0000	10	1.034964	-9.557506	138.00	1	1.1000	0.9000;
	12793	1	0.0000	0.0000	0.0000	0.0000	10	1.035013	-9.553213	138.00	1	1.1000	0.9000;
	12794	1	9.2000	1.1300	0.0000	0.0000	10	1.024888	-9.630347	138.00	1	1.1000	0.9000;
	12795	1	9.2000	1.4500	0.0000	0.0000	10	1.020001	-9.834050	138.00	1	1.1000	0.9000;
	12796	1	10.3900	3.1800	0.0000	0.0000	10	1.025974	-10.252342	138.00	1	1.1000	0.9000;
	12797	1	34.6200	3.6800	0.0000	0.0000	10	1.029391	-9.507664	138.00	1	1.1000	0.9000;
	12798	1	0.0000	0.0000	0.0000	0.0000	10	1.029521	-9.487496	138.00	1	1.1000	0.9000;
	12799	1	0.0000	0.0000	0.0000	69.9600	10	1.034026	-7.329534	345.00	1	1.1000	0.9000;
	12800	1	0.0000	0.0000	0.0000	0.0000	10	1.035810	-8.323030	138.00	1	1.1000	0.9000;
	12801	1	29.7100	14.9800	0.0000	0.0000	10	1.033780	-7.346277	345.00	1	1.1000	0.9000;
	12802	1	25.3700	7.6000	0.0000	0.0000	10	1.028737	-9.164356	138.00	1	1.1000	0.9000;
	12803	1	0.0000	0.0000	0.0000	-138.6100	10	1.037282	-4.514114	500.00	1	1.1000	0.9000;
	12804	1	0.0000	0.0000	0.0000	0.0000	10	1.033216	-7.070792	345.00	1	1.1000	0.9000;
	12805	1	0.0000	0.0000	0.0000	0.0000	10	1.030665	-9.123194	138.00	1	1.1000	0.9000;
	12806	1	0.0000	0.0000	0.0000	0.0000	10	1.031425	-12.467707	13.80	1	1.1000	0.9000;
	12807	1	0.0000	0.0000	0.0000	0.0000	10	1.031425	-12.467707	1.00	1	1.1000	0.9000;
	12808	1	29.2800	3.5400	0.0000	0.0000	10	1.037160	-4.531404	500.00	1	1.1000	0.9000;
	12809	1	0.0000	0.0000	0.0000	0.0000	10	1.032558	-7.243433	345.00	1	1.1000	0.9000;
	12810	1	28.6100	6.3700	0.0000	6.0000	10	1.029437	-10.662835	138.00	1	1.1000	0.9000;
	12811	1	0.0000	0.0000	0.0000	0.0000	10	1.029504	-10.644863	138.00	1	1.1000	0.9000;
	12812	1	0.0000	0.0000	0.0000	0.0000	10	1.036037	-7.230824	345.00	1	1.1000	0.9000;
	12813	1	0.0000	0.0000	0.0000	0.0000	10	1.033232	-10.063901	138.00	1	1.1000	0.9000;
	12814	1	56.0000	12.0900	0.0000	0.0000	10	1.035760	-7.260379	345.00	1	1.1000	0.9000;
	12815	1	7.1400	3.4000	0.0000	0.0000	10	1.031949	-10.720095	138.00	1	1.1000	0.9000;
	12816	1	25.0700	1.3600	0.0000	0.0000	10	1.031870	-10.734429	138.00	1	1.1000	0.9000;
	12817	1	25.0700	2.6900	0.0000	0.0000	10	1.032007	-10.579945	138.00	1	1.1000	0.9000;
	12818	1	28.5000	7.1700	0.0000	0.0000	10	1.029816	-10.285532	138.00	1	1.1000	0.9000;
	12819	1	23.7900	3.1300	0.0000	0.0000	10	1.032277	-10.397917	138.00	1	1.1000	0.9000;
	12820	1	23.7900	3.9800	0.0000	0.0000	10	1.032254	-10.744550	138.00	1	1.1000	0.9000;
	12821	1	30.2200	8.7400	0.0000	0.0000	10	1.033662	-10.564939	138.00	1	1.1000	0.9000;
	12822	1	28.1500	5.0800	0.0000	0.0000	10	1.027297	-11.196345	138.00	1	1.1000	0.9000;
	12823	1	34.3500	12.3500	0.0000	0.0000	10	1.028231	-10.681990	138.00	1	1.1000	0.9000;
	12824	1	33.3600	12.4400	0.0000	0.0000	10	1.032348	-10.638986	138.00	1	1.1000	0.9000;
	12825	1	0.0000	0.0000	0.0000	0.0000	10	1.029672	-9.944764	138.00	1	1.1000	0.9000;
	12826	1	36.4400	9.6800	0.0000	0.0000	10	1.029484	-9.964719	138.00	1	1.1000	0.9000;
	12827	1	0.0000	0.0000	0.0000	0.0000	10	1.033308	-7.680740	345.00	1	1.1000	0.9000;
	12828	1	0.0000	0.0000	0.0000	0.0000	10	1.034882	-10.150911	138.00	1	1.1000	0.9000;
	12829	1	29.6200	5.8800	0.0000	0.0000	10	1.033162	-7.697334	345.00	1	1.1000	0.9000;
	12830	1	29.6200	8.6800	0.0000	0.0000	10	1.032665	-10.944562	138.00	1	1.1000	0.9000;
	12831	1	0.0000	0.0000	0.0000	0.0000	10	1.032836	-10.927341	138.00	1	1.1000	0.9000;
	12832	1	0.0000	0.0000	0.0000	0.0000	10	1.027344	-10.191617	138.00	1	1.1000	0.9000;
	12833	1	19.0400	1.0800	0.0000	0.0000	10	1.027296	-10.201897	138.00	1	1.1000	0.9000;
	12834	1	29.6700	8.6100	0.0000	0.0000	10	1.031361	-8.911672	138.00	1	1.1000	0.9000;
	12835	1	0.0000	0.0000	0.0000	0.0000	10	1.031037	-7.708424	345.00	1	1.1000	0.9000;
	12836	1	25.7800	2.8100	0.0000	0.0000	10	1.035336	-10.106380	138.00	1	1.1000	0.9000;
	12837	1	0.0000	0.0000	0.0000	0.0000	10	1.031947	-7.627253	345.00	1	1.1000	0.9000;
	12838	1	25.4700	5.2100	0.0000	0.0000	10	1.031432	-10.518968	138.00	1	1.1000	0.9000;
	12839	1	25.4700	12.1600	0.0000	0.0000	10	1.029372	-10.768397	138.00	1	1.1000	0.9000;
	12840	1	0.0000	0.0000	0.0000	0.0000	10	1.027486	-11.294355	138.00	1	1.1000	0.9000;
	12841	1	13.3000	1.8100	0.0000	0.0000	10	1.027434	-11.302147	138.00	1	1.1000	0.9000;
	12842	1	10.6500	2.5900	0.0000	0.0000	10	1.029451	-11.045376	138.00	1	1.1000	0.9000;
	12843	1	12.7000	2.9400	0.0000	0.0000	10	1.029392	-11.052045	138.00	1	1.1000	0.9000;
	12844	1	13.9000	6.4500	0.0000	0.0000	10	1.030397	-10.089309	138.00	1	1.1000	0.9000;
	12845	1	17.5200	7.6600	0.0000	0.0000	10	1.027006	-11.256973	138.00	1	1.1000	0.9000;
	12846	1	0.0000	0.0000	0.0000	0.0000	10	1.021887	-9.551781	138.00	1	1.1000	0.9000;
	12847	1	19.9000	7.1800	0.0000	0.0000	10	1.021758	-9.563693	138.00	1	1.1000	0.9000;
	12848	1	8.6500	3.7800	0.0000	0.0000	10	1.031086	-10.706832	138.00	1	1.1000	0.9000;
	12849	1	8.6500	2.4300	0.0000	42.8700	10	1.034529	-10.997038	138.00	1	1.1000	0.9000;
	12850	1	0.0000	0.0000	0.0000	0.0000	10	1.034056	-10.984855	138.00	1	1.1000	0.9000;
	12851	1	11.2800	2.5900	0.0000	0.0000	10	1.030362	-11.203235	138.00	1	1.1000	0.9000;
	12852	1	0.0000	0.0000	0.0000	0.0000	10	1.030421	-11.196371	138.00	1	1.1000	0.9000;
	12853	1	17.1600	2.5900	0.0000	29.5500	10	1.033682	-10.634639	138.00	1	1.1000	0.9000;
	12854	1	0.0000	0.0000	0.0000	4.8600	10	1.028845	-11.190904	138.00	1	1.1000	0.9000;
	12855	1	11.1200	2.4300	0.0000	0.0000	10	1.028789	-11.197126	138.00	1	1.1000	0.9000;
	12856	1	0.0000	0.0000	0.0000	0.0000	10	1.032743	-10.453923	138.00	1	1.1000	0.9000;
	12857	1	9.7300	2.2300	0.0000	0.0000	10	1.032692	-10.459432	138.00	1	1.1000	0.9000;
	12858	1	13.0300	4.3400	0.0000	0.0000	10	1.033532	-11.046704	138.00	1	1.1000	0.9000;
	12859	1	0.0000	0.0000	0.0000	0.0000	10	1.027521	-9.939863	138.00	1	1.1000	0.9000;
	12860	1	19.5600	5.0600	0.0000	0.0000	10	1.027406	-9.951635	138.00	1	1.1000	0.9000;
	12861	1	17.0000	2.0600	0.0000	0.0000	10	1.025146	-10.414487	138.00	1	1.1000	0.9000;
	12862	1	11.0000	2.0400	0.0000	0.0000	10	1.027242	-10.138435	138.00	1	1.1000	0.9000;
	12863	1	9.0800	0.8400	0.0000	0.0000	10	1.030022	-9.333502	138.00	1	1.1000	0.9000;
	12864	1	17.0100	12.2600	0.0000	0.0000	10	1.026420	-10.823272	138.00	1	1.1000	0.9000;
	12865	1	0.0000	0.0000	0.0000	0.0000	10	1.029296	-9.853239	138.00	1	1.1000	0.9000;
	12866	1	6.6300	1.2500	0.0000	0.0000	10	1.029268	-9.856877	138.00	1	1.1000	0.9000;
	12867	1	0.0000	0.0000	0.0000	0.0000	10	1.022209	-8.804966	138.00	1	1.1000	0.9000;
	12868	1	11.4600	0.6200	0.0000	0.0000	10	1.022174	-8.812140	138.00	1	1.1000	0.9000;
	12869	1	3.0700	0.4800	0.0000	0.0000	10	1.022564	-9.124365	138.00	1	1.1000	0.9000;
	12870	1	9.5800	1.6800	0.0000	0.0000	10	1.022521	-9.129648	138.00	1	1.1000	0.9000;
	12871	1	13.1600	6.1400	0.0000	0.0000	10	1.034639	-9.911373	138.00	1	1.1000	0.9000;
	12872	1	17.0100	5.3700	0.0000	0.0000	10	1.026175	-9.289982	138.00	1	1.1000	0.9000;
	12873	1	9.4600	2.1500	0.0000	0.0000	10	1.027804	-10.797296	138.00	1	1.1000	0.9000;
	12874	1	7.1400	2.0900	0.0000	0.0000	10	1.030290	-10.425357	138.00	1	1.1000	0.9000;
	12875	1	0.0000	0.0000	0.0000	0.0000	10	1.030334	-10.421143	138.00	1	1.1000	0.9000;
	12876	1	9.3400	1.4600	0.0000	26.0600	10	1.037393	-9.922898	138.00	1	1.1000	0.9000;
	12877	1	0.0000	0.0000	0.0000	0.0000	10	1.037144	-9.914333	138.00	1	1.1000	0.9000;
	12878	1	15.0800	4.7900	0.0000	0.0000	10	1.037297	-7.455602	138.00	1	1.1000	0.9000;
	12879	1	0.0000	0.0000	0.0000	0.0000	10	1.037380	-7.447747	138.00	1	1.1000	0.9000;
	12880	1	6.5500	1.7700	0.0000	0.0000	10	1.038500	-7.319602	138.00	1	1.1000	0.9000;
	12881	1	6.8100	0.6700	0.0000	0.0000	10	1.040300	-7.100606	138.00	1	1.1000	0.9000;
	12882	1	0.0000	0.0000	0.0000	0.0000	10	1.029517	-9.731152	138.00	1	1.1000	0.9000;
	12883	1	22.3300	11.4600	0.0000	0.0000	10	1.029331	-9.743855	138.00	1	1.1000	0.9000;
	12884	1	22.4400	6.9200	0.0000	30.4100	10	1.032771	-9.033863	138.00	1	1.1000	0.9000;
	12885	1	22.8200	2.9200	0.0000	0.0000	10	1.033184	-8.580678	138.00	1	1.1000	0.9000;
	12886	1	22.1900	7.1700	0.0000	0.0000	10	1.030544	-9.470254	138.00	1	1.1000	0.9000;
	12887	1	0.0000	0.0000	0.0000	0.0000	10	1.036567	-6.882092	345.00	1	1.1000	0.9000;
	12888	1	0.0000	0.0000	0.0000	0.0000	10	1.038489	-8.375819	138.00	1	1.1000	0.9000;
	12889	1	0.0000	0.0000	0.0000	0.0000	10	1.038778	-8.561283	13.80	1	1.1000	0.9000;
	12890	1	0.0000	0.0000	0.0000	0.0000	10	1.038778	-8.561283	1.00	1	1.1000	0.9000;
	12891	1	20.7200	3.9900	0.0000	0.0000	10	1.036472	-6.892908	345.00	1	1.1000	0.9000;
	12892	1	0.0000	0.0000	0.0000	0.0000	10	1.036824	-6.786439	345.00	1	1.1000	0.9000;
	12893	1	19.0700	1.5300	0.0000	0.0000	10	1.029273	-9.233820	138.00	1	1.1000	0.9000;
	12894	1	17.8000	1.9900	0.0000	0.0000	10	1.029460	-9.164238	138.00	1	1.1000	0.9000;
	12895	1	0.0000	0.0000	0.0000	0.0000	10	1.037965	-8.815735	138.00	1	1.1000	0.9000;
	12896	1	17.8400	3.4200	0.0000	0.0000	10	1.037878	-8.826318	138.00	1	1.1000	0.9000;
	12897	1	0.0000	0.0000	0.0000	0.0000	10	1.033227	-7.937365	138.00	1	1.1000	0.9000;
	12898	1	11.8100	3.7500	0.0000	0.0000	10	1.033160	-7.943579	138.00	1	1.1000	0.9000;
	12899	1	10.3000	3.2100	0.0000	0.0000	10	1.031575	-8.406065	138.00	1	1.1000	0.9000;
	12900	1	10.3000	1.0800	0.0000	0.0000	10	1.030214	-8.878951	138.00	1	1.1000	0.9000;
	12901	1	0.0000	0.0000	0.0000	28.0700	10	1.032417	-9.745272	138.00	1	1.1000	0.9000;
	12902	1	10.1200	0.4100	0.0000	0.0000	10	1.032388	-9.751212	138.00	1	1.1000	0.9000;
	12903	1	0.0000	0.0000	0.0000	0.0000	10	1.038671	-9.845961	138.00	1	1.1000	0.9000;
	12904	1	13.5100	4.5200	0.0000	0.0000	10	1.038598	-9.852757	138.00	1	1.1000	0.9000;
	12905	1	0.0000	0.0000	0.0000	0.0000	10	1.028067	-9.206068	138.00	1	1.1000	0.9000;
	12906	1	30.4100	9.3400	0.0000	0.0000	10	1.027878	-9.222844	138.00	1	1.1000	0.9000;
	12907	1	23.7900	13.1700	0.0000	0.0000	10	1.031527	-9.256380	138.00	1	1.1000	0.9000;
	12908	1	33.9100	16.9700	0.0000	0.0000	10	1.024780	-9.195025	138.00	1	1.1000	0.9000;
	12909	1	39.8700	10.5700	0.0000	0.0000	10	1.027546	-8.489028	138.00	1	1.1000	0.9000;
	12910	1	0.0000	0.0000	0.0000	0.0000	10	1.027758	-8.468818	138.00	1	1.1000	0.9000;
	12911	1	0.0000	0.0000	0.0000	218.7700	10	1.040591	-5.449811	500.00	1	1.1000	0.9000;
	12912	1	0.0000	0.0000	0.0000	0.0000	10	1.045125	-6.151942	345.00	1	1.1000	0.9000;
	12913	1	0.0000	0.0000	0.0000	0.0000	10	1.041066	-9.245037	138.00	1	1.1000	0.9000;
	12914	1	30.9300	8.5800	0.0000	0.0000	10	1.041749	-6.637917	345.00	1	1.1000	0.9000;
	12915	1	0.0000	0.0000	0.0000	0.0000	10	1.042112	-4.862241	500.00	1	1.1000	0.9000;
	12916	1	32.0300	7.9400	0.0000	0.0000	10	1.034852	-9.995568	138.00	1	1.1000	0.9000;
	12917	1	0.0000	0.0000	0.0000	0.0000	10	1.023008	-9.307344	138.00	1	1.1000	0.9000;
	12918	1	21.6700	5.9700	0.0000	0.0000	10	1.022889	-9.320146	138.00	1	1.1000	0.9000;
	12919	1	21.6700	9.4800	0.0000	0.0000	10	1.036637	-9.718800	138.00	1	1.1000	0.9000;
	12920	1	21.8600	4.7900	0.0000	0.0000	10	1.033943	-9.443245	138.00	1	1.1000	0.9000;
	12921	1	21.6700	4.3600	0.0000	0.0000	10	1.038301	-9.676135	138.00	1	1.1000	0.9000;
	12922	1	25.8300	7.1300	0.0000	0.0000	10	1.023878	-9.185212	138.00	1	1.1000	0.9000;
	12923	1	45.6900	10.9000	0.0000	0.0000	10	1.034249	-9.394137	138.00	1	1.1000	0.9000;
	12924	1	26.2100	3.5200	0.0000	0.0000	10	1.033034	-9.202515	138.00	1	1.1000	0.9000;
	12925	1	0.0000	0.0000	0.0000	0.0000	10	1.035207	-6.567922	345.00	1	1.1000	0.9000;
	12926	1	0.0000	0.0000	0.0000	0.0000	10	1.032776	-8.815217	138.00	1	1.1000	0.9000;
	12927	1	0.0000	0.0000	0.0000	0.0000	10	1.031946	-10.903794	13.80	1	1.1000	0.9000;
	12928	1	0.0000	0.0000	0.0000	0.0000	10	1.031946	-10.903794	1.00	1	1.1000	0.9000;
	12929	1	26.4300	7.9600	0.0000	0.0000	10	1.035048	-6.583438	345.00	1	1.1000	0.9000;
	12930	1	0.0000	0.0000	0.0000	0.0000	10	1.035966	-6.453556	345.00	1	1.1000	0.9000;
	12931	1	0.0000	0.0000	0.0000	0.0000	10	1.033713	-9.288599	138.00	1	1.1000	0.9000;
	12932	1	29.0000	16.9500	0.0000	0.0000	10	1.033461	-9.304011	138.00	1	1.1000	0.9000;
	12933	1	19.6200	8.4500	0.0000	0.0000	10	1.024642	-9.090637	138.00	1	1.1000	0.9000;
	12934	1	19.6200	6.9000	0.0000	0.0000	10	1.031176	-9.422704	138.00	1	1.1000	0.9000;
	12935	1	19.9000	9.1200	0.0000	0.0000	10	1.034617	-10.054034	138.00	1	1.1000	0.9000;
	12936	1	0.0000	0.0000	0.0000	0.0000	10	1.022990	-9.319783	138.00	1	1.1000	0.9000;
	12937	1	29.8300	5.1200	0.0000	0.0000	10	1.022878	-9.336495	138.00	1	1.1000	0.9000;
	12938	1	22.4400	2.4000	0.0000	0.0000	10	1.030551	-9.412030	138.00	1	1.1000	0.9000;
	12939	1	32.5500	10.1600	0.0000	0.0000	10	1.032014	-9.790555	138.00	1	1.1000	0.9000;
	12940	1	22.4400	4.5900	0.0000	0.0000	10	1.038671	-8.993626	138.00	1	1.1000	0.9000;
	12941	1	19.5600	4.4200	0.0000	0.0000	10	1.031400	-9.671612	138.00	1	1.1000	0.9000;
	12942	1	19.3700	5.9100	0.0000	0.0000	10	1.035408	-8.587632	138.00	1	1.1000	0.9000;
	12943	1	29.0500	12.1900	0.0000	0.0000	10	1.027094	-9.226344	138.00	1	1.1000	0.9000;
	12944	1	19.3700	2.9500	0.0000	0.0000	10	1.032280	-9.392926	138.00	1	1.1000	0.9000;
	12945	1	0.0000	0.0000	0.0000	0.0000	10	1.032353	-9.382851	138.00	1	1.1000	0.9000;
	12946	1	11.1500	4.0200	0.0000	0.0000	10	1.032565	-9.247124	138.00	1	1.1000	0.9000;
	12947	1	26.4800	8.3100	0.0000	0.0000	10	1.038234	-9.737130	138.00	1	1.1000	0.9000;
	12948	1	15.8500	4.0500	0.0000	0.0000	10	1.034869	-9.480673	138.00	1	1.1000	0.9000;
	12949	1	0.0000	0.0000	0.0000	0.0000	10	1.036051	-8.150210	138.00	1	1.1000	0.9000;
	12950	1	6.7800	5.1500	0.0000	0.0000	10	1.035983	-8.153565	138.00	1	1.1000	0.9000;
	12951	1	12.2200	2.3000	0.0000	0.0000	10	1.034753	-9.058426	138.00	1	1.1000	0.9000;
	12952	1	18.3100	3.7200	0.0000	0.0000	10	1.035133	-9.451380	138.00	1	1.1000	0.9000;
	12953	1	7.8800	2.2400	0.0000	0.0000	10	1.036363	-8.252534	138.00	1	1.1000	0.9000;
	12954	1	0.0000	0.0000	0.0000	0.0000	10	1.038989	-7.623478	138.00	1	1.1000	0.9000;
	12955	1	7.6300	2.8400	0.0000	0.0000	10	1.038942	-7.627664	138.00	1	1.1000	0.9000;
	12956	1	9.7900	0.5400	0.0000	0.0000	10	1.038047	-7.830148	138.00	1	1.1000	0.9000;
	12957	1	9.1300	1.6400	0.0000	0.0000	10	1.034063	-8.748939	138.00	1	1.1000	0.9000;
	12958	1	21.7100	9.2200	0.0000	0.0000	10	1.032976	-9.252658	138.00	1	1.1000	0.9000;
	12959	1	21.7100	3.0200	0.0000	0.0000	10	1.031601	-9.230290	138.00	1	1.1000	0.9000;
	12960	1	16.1200	3.1100	0.0000	0.0000	10	1.032713	-9.023208	138.00	1	1.1000	0.9000;
	12961	1	10.7900	7.4500	0.0000	0.0000	10	1.030029	-6.987371	138.00	1	1.1000	0.9000;
	12962	1	12.3200	6.6800	0.0000	0.0000	10	1.034690	-6.485177	138.00	1	1.1000	0.9000;
	12963	1	0.0000	0.0000	0.0000	0.0000	10	1.030783	-6.880577	138.00	1	1.1000	0.9000;
	12964	1	10.7900	2.6100	0.0000	0.0000	10	1.030724	-6.886910	138.00	1	1.1000	0.9000;
	12965	1	14.9500	3.5700	0.0000	0.0000	10	1.029686	-7.098266	138.00	1	1.1000	0.9000;
	12966	1	8.3300	0.7000	0.0000	0.0000	10	1.027128	-6.398694	138.00	1	1.1000	0.9000;
	12967	1	0.0000	0.0000	0.0000	0.0000	10	1.021970	-6.295129	138.00	1	1.1000	0.9000;
	12968	1	7.2200	1.9700	0.0000	0.0000	10	1.021931	-6.298826	138.00	1	1.1000	0.9000;
	12969	1	4.7900	0.5500	0.0000	0.0000	10	1.031644	-7.689446	138.00	1	1.1000	0.9000;
	12970	1	0.0000	0.0000	0.0000	0.0000	10	1.031662	-7.686805	138.00	1	1.1000	0.9000;
	12971	1	10.3000	2.1200	0.0000	0.0000	10	1.042670	-6.492674	138.00	1	1.1000	0.9000;
	12972	1	7.3300	4.4400	0.0000	0.0000	10	1.026112	-6.403919	138.00	1	1.1000	0.9000;
	12973	1	15.2000	5.0100	0.0000	0.0000	10	1.036477	-6.802701	138.00	1	1.1000	0.9000;
	12974	1	0.0000	0.0000	0.0000	0.0000	10	1.036571	-6.794206	138.00	1	1.1000	0.9000;
	12975	1	15.9900	3.5900	0.0000	0.0000	10	1.018483	-6.005935	138.00	1	1.1000	0.9000;
	12976	1	12.3200	1.9500	0.0000	0.0000	10	1.042188	-6.294018	138.00	1	1.1000	0.9000;
	12977	1	4.9800	3.5600	0.0000	0.0000	10	1.019652	-6.087355	138.00	1	1.1000	0.9000;
	12978	1	15.7400	1.7100	0.0000	0.0000	10	1.031681	-6.510662	138.00	1	1.1000	0.9000;
	12979	1	33.7600	5.0000	0.0000	0.0000	10	1.030131	-7.279368	138.00	1	1.1000	0.9000;
	12980	1	0.0000	0.0000	0.0000	0.0000	10	1.038712	-4.667867	345.00	1	1.1000	0.9000;
	12981	1	0.0000	0.0000	0.0000	0.0000	10	1.031257	-6.277882	138.00	1	1.1000	0.9000;
	12982	1	18.6500	3.7300	0.0000	0.0000	10	1.043592	-3.851171	13.80	1	1.1000	0.9000;
	12983	1	0.0000	0.0000	0.0000	0.0000	10	1.047296	-2.943229	1.00	1	1.1000	0.9000;
	12984	1	0.0000	0.0000	0.0000	0.0000	10	1.039525	-4.578826	345.00	1	1.1000	0.9000;
	12985	1	24.6600	2.6400	0.0000	0.0000	10	1.036414	-7.238642	138.00	1	1.1000	0.9000;
	12986	1	20.9600	0.9800	0.0000	0.0000	10	1.028181	-7.304752	138.00	1	1.1000	0.9000;
	12987	1	0.0000	0.0000	0.0000	0.0000	10	1.024337	-6.427001	138.00	1	1.1000	0.9000;
	12988	1	16.5700	1.5700	0.0000	0.0000	10	1.024284	-6.436984	138.00	1	1.1000	0.9000;
	12989	1	10.5800	3.9300	0.0000	0.0000	10	1.021650	-6.322084	138.00	1	1.1000	0.9000;
	12990	1	9.3000	1.6500	0.0000	0.0000	10	1.031285	-7.181043	138.00	1	1.1000	0.9000;
	12991	1	0.0000	0.0000	0.0000	0.0000	10	1.031328	-7.175457	138.00	1	1.1000	0.9000;
	12992	1	0.0000	0.0000	0.0000	0.0000	10	1.023706	-6.402900	138.00	1	1.1000	0.9000;
	12993	1	18.2400	8.3700	0.0000	0.0000	10	1.023572	-6.412211	138.00	1	1.1000	0.9000;
	12994	1	21.6200	5.3300	0.0000	0.0000	10	1.038992	-6.421297	138.00	1	1.1000	0.9000;
	12995	1	10.2500	1.4700	0.0000	0.0000	10	1.029086	-6.742400	138.00	1	1.1000	0.9000;
	12996	1	10.2500	1.9000	0.0000	0.0000	10	1.026637	-6.844444	138.00	1	1.1000	0.9000;
	12997	1	0.0000	0.0000	0.0000	0.0000	10	1.026127	-6.782339	138.00	1	1.1000	0.9000;
	12998	1	20.3300	3.7200	0.0000	0.0000	10	1.026033	-6.794084	138.00	1	1.1000	0.9000;
	12999	1	0.0000	0.0000	0.0000	0.0000	10	1.036964	-7.238439	138.00	1	1.1000	0.9000;
	13000	1	10.2500	1.1100	0.0000	0.0000	10	1.036928	-7.244813	138.00	1	1.1000	0.9000;
	13001	1	25.3300	8.9900	0.0000	0.0000	10	1.024846	-6.707768	138.00	1	1.1000	0.9000;
	13002	1	15.2300	5.0500	0.0000	0.0000	10	1.022716	-6.829381	138.00	1	1.1000	0.9000;
	13003	1	10.2800	2.8200	0.0000	0.0000	10	1.022977	-6.755368	138.00	1	1.1000	0.9000;
	13004	1	14.1000	3.5800	0.0000	0.0000	10	1.032019	-6.687042	138.00	1	1.1000	0.9000;
	13005	1	0.0000	0.0000	0.0000	0.0000	10	1.028523	-7.154904	138.00	1	1.1000	0.9000;
	13006	1	9.3900	1.7500	0.0000	0.0000	10	1.028482	-7.160266	138.00	1	1.1000	0.9000;
	13007	1	7.0700	2.0000	0.0000	0.0000	10	1.031666	-6.732115	138.00	1	1.1000	0.9000;
	13008	1	9.3400	1.4300	0.0000	0.0000	10	1.037945	-6.700366	138.00	1	1.1000	0.9000;
	13009	1	7.0200	0.9900	0.0000	0.0000	10	1.030209	-6.749756	138.00	1	1.1000	0.9000;
	13010	1	5.0700	1.1400	0.0000	0.0000	10	1.036410	-6.748208	138.00	1	1.1000	0.9000;
	13011	1	7.4100	1.1800	0.0000	-12.6600	10	1.027219	-6.457928	138.00	1	1.1000	0.9000;
	13012	1	2.0500	0.3300	0.0000	0.0000	10	1.030551	-6.197628	138.00	1	1.1000	0.9000;
	13013	1	0.0000	0.0000	0.0000	0.0000	10	1.038432	-5.051252	345.00	1	1.1000	0.9000;
	13014	1	0.0000	0.0000	0.0000	0.0000	10	1.035735	-6.910569	138.00	1	1.1000	0.9000;
	13015	1	24.0800	5.8300	0.0000	0.0000	10	1.038319	-5.064719	345.00	1	1.1000	0.9000;
	13016	1	0.0000	0.0000	0.0000	0.0000	10	1.035107	-7.182524	138.00	1	1.1000	0.9000;
	13017	1	24.0800	0.6200	0.0000	0.0000	10	1.035037	-7.195943	138.00	1	1.1000	0.9000;
	13018	1	24.4900	10.7000	0.0000	0.0000	10	1.032066	-7.475108	138.00	1	1.1000	0.9000;
	13019	1	24.0800	5.2900	0.0000	0.0000	10	1.034938	-7.469255	138.00	1	1.1000	0.9000;
	13020	1	14.5400	3.2100	0.0000	0.0000	10	1.028961	-7.318208	138.00	1	1.1000	0.9000;
	13021	1	0.0000	0.0000	0.0000	0.0000	10	1.026524	-6.936417	138.00	1	1.1000	0.9000;
	13022	1	11.8000	1.3000	0.0000	0.0000	10	1.026481	-6.942674	138.00	1	1.1000	0.9000;
	13023	1	0.0000	0.0000	0.0000	0.0000	10	1.026823	-7.102798	138.00	1	1.1000	0.9000;
	13024	1	17.8100	2.8500	0.0000	0.0000	10	1.026755	-7.113462	138.00	1	1.1000	0.9000;
	13025	1	20.4500	12.7100	0.0000	0.0000	10	1.025629	-6.405302	138.00	1	1.1000	0.9000;
	13026	1	9.6200	3.1000	0.0000	0.0000	10	1.032535	-7.056592	138.00	1	1.1000	0.9000;
	13027	1	6.4000	1.8200	0.0000	0.0000	10	1.023988	-6.777724	138.00	1	1.1000	0.9000;
	13028	1	3.7300	2.5600	0.0000	0.0000	10	1.034852	-6.550323	138.00	1	1.1000	0.9000;
	13029	1	9.1400	3.2300	0.0000	0.0000	10	1.038319	-5.057973	138.00	1	1.1000	0.9000;
	13030	1	0.0000	0.0000	0.0000	0.0000	10	1.039764	-4.736549	138.00	1	1.1000	0.9000;
	13031	1	4.0800	1.6300	0.0000	0.0000	10	1.039738	-4.738779	138.00	1	1.1000	0.9000;
	13032	1	0.0000	0.0000	0.0000	0.0000	10	1.039012	-4.833420	138.00	1	1.1000	0.9000;
	13033	1	4.0800	2.3200	0.0000	0.0000	10	1.038978	-4.835443	138.00	1	1.1000	0.9000;
	13034	1	5.7600	1.9100	0.0000	0.0000	10	1.037614	-5.521001	138.00	1	1.1000	0.9000;
	13035	1	0.0000	0.0000	0.0000	0.0000	10	1.041641	-3.719317	138.00	1	1.1000	0.9000;
	13036	1	7.1200	0.6000	0.0000	0.0000	10	1.041620	-3.723391	138.00	1	1.1000	0.9000;
	13037	1	7.3900	2.0000	0.0000	0.0000	10	1.037704	-5.360619	138.00	1	1.1000	0.9000;
	13038	1	9.7500	3.2400	0.0000	0.0000	10	1.037717	-5.388903	138.00	1	1.1000	0.9000;
	13039	1	11.1600	2.1100	0.0000	0.0000	10	1.036654	-5.907380	138.00	1	1.1000	0.9000;
	13040	1	3.7800	0.8200	0.0000	0.0000	10	1.040391	-4.072369	138.00	1	1.1000	0.9000;
	13041	1	0.0000	0.0000	0.0000	0.0000	10	1.040410	-4.070321	138.00	1	1.1000	0.9000;
	13042	1	8.5800	3.0600	0.0000	0.0000	10	1.037097	-5.653157	138.00	1	1.1000	0.9000;
	13043	1	26.6800	1.9400	0.0000	0.0000	10	1.036647	-5.210967	138.00	1	1.1000	0.9000;
	13044	1	0.0000	0.0000	0.0000	0.0000	10	1.039490	-3.896006	345.00	1	1.1000	0.9000;
	13045	1	0.0000	0.0000	0.0000	0.0000	10	1.037237	-5.023881	138.00	1	1.1000	0.9000;
	13046	1	26.6800	17.7700	0.0000	0.0000	10	1.039237	-3.909253	345.00	1	1.1000	0.9000;
	13047	1	26.9000	14.9300	0.0000	0.0000	10	1.036530	-5.135054	138.00	1	1.1000	0.9000;
	13048	1	36.4300	5.4100	0.0000	0.0000	10	1.035966	-5.393142	138.00	1	1.1000	0.9000;
	13049	1	0.0000	0.0000	0.0000	0.0000	10	1.036124	-5.370626	138.00	1	1.1000	0.9000;
	13050	1	0.0000	0.0000	0.0000	0.0000	10	1.037002	-5.448496	138.00	1	1.1000	0.9000;
	13051	1	8.5400	2.2000	0.0000	0.0000	10	1.036955	-5.453295	138.00	1	1.1000	0.9000;
	13052	1	12.2700	4.5500	0.0000	0.0000	10	1.037383	-5.328453	138.00	1	1.1000	0.9000;
	13053	1	11.0700	4.6300	0.0000	0.0000	10	1.036961	-5.429992	138.00	1	1.1000	0.9000;
	13054	1	3.8100	0.5800	0.0000	0.0000	10	1.041234	-6.459128	138.00	1	1.1000	0.9000;
	13055	1	5.6100	2.6000	0.0000	0.0000	10	1.039935	-6.255865	138.00	1	1.1000	0.9000;
	13056	1	10.0200	1.5700	0.0000	0.0000	10	1.041328	-6.378839	138.00	1	1.1000	0.9000;
	13057	1	0.0000	0.0000	0.0000	0.0000	10	1.041371	-6.373280	138.00	1	1.1000	0.9000;
	13058	1	9.2900	1.5100	0.0000	0.0000	10	1.041123	-6.400129	138.00	1	1.1000	0.9000;
	13059	1	0.0000	0.0000	0.0000	11.0600	10	1.043041	-6.485930	345.00	1	1.1000	0.9000;
	13060	1	14.5200	10.4400	0.0000	0.0000	10	1.047190	-7.507427	138.00	1	1.1000	0.9000;
	13061	1	0.0000	0.0000	0.0000	0.0000	10	1.043420	-6.447972	345.00	1	1.1000	0.9000;
	13062	1	7.7400	1.2500	0.0000	0.0000	10	1.042245	-7.956017	138.00	1	1.1000	0.9000;
	13063	1	0.0000	0.0000	0.0000	0.0000	10	1.041571	-6.864579	138.00	1	1.1000	0.9000;
	13064	1	6.1100	1.7500	0.0000	0.0000	10	1.041537	-6.867924	138.00	1	1.1000	0.9000;
	13065	1	10.5900	2.9800	0.0000	0.0000	10	1.042646	-6.681697	138.00	1	1.1000	0.9000;
	13066	1	0.0000	0.0000	0.0000	0.0000	10	1.042705	-6.676265	138.00	1	1.1000	0.9000;
	13067	1	0.0000	0.0000	0.0000	0.0000	10	1.046219	-7.696388	138.00	1	1.1000	0.9000;
	13068	1	18.7100	4.2100	0.0000	0.0000	10	1.046122	-7.706757	138.00	1	1.1000	0.9000;
	13069	1	16.3600	4.2600	0.0000	0.0000	10	1.040330	-7.068742	138.00	1	1.1000	0.9000;
	13070	1	10.4600	4.7300	0.0000	0.0000	10	1.044524	-7.380768	138.00	1	1.1000	0.9000;
	13071	1	17.6000	4.5600	0.0000	0.0000	10	1.044199	-7.063439	138.00	1	1.1000	0.9000;
	13072	1	17.6000	5.5400	0.0000	0.0000	10	1.043657	-7.241268	138.00	1	1.1000	0.9000;
	13073	1	0.0000	0.0000	0.0000	0.0000	10	1.045176	-6.149459	345.00	1	1.1000	0.9000;
	13074	1	0.0000	0.0000	0.0000	0.0000	10	1.044548	-6.953371	138.00	1	1.1000	0.9000;
	13075	1	19.0900	7.5600	0.0000	0.0000	10	1.045061	-6.159409	345.00	1	1.1000	0.9000;
	13076	1	0.0000	0.0000	0.0000	0.0000	10	1.043501	-7.305116	138.00	1	1.1000	0.9000;
	13077	1	17.0700	2.3000	0.0000	0.0000	10	1.043440	-7.314297	138.00	1	1.1000	0.9000;
	13078	1	0.0000	0.0000	0.0000	-86.3700	10	1.041487	-5.523770	345.00	1	1.1000	0.9000;
	13079	1	0.0000	0.0000	0.0000	0.0000	10	1.033602	-7.270707	138.00	1	1.1000	0.9000;
	13080	1	17.5600	5.8900	0.0000	0.0000	10	1.023274	-8.875637	13.80	1	1.1000	0.9000;
	13081	1	0.0000	0.0000	0.0000	0.0000	10	1.033332	-7.346151	1.00	1	1.1000	0.9000;
	13082	1	0.0000	0.0000	0.0000	0.0000	10	1.043010	-5.480451	345.00	1	1.1000	0.9000;
	13083	1	0.0000	0.0000	0.0000	0.0000	10	1.043405	-7.018515	138.00	1	1.1000	0.9000;
	13084	1	13.9700	1.7300	0.0000	0.0000	10	1.043355	-7.026856	138.00	1	1.1000	0.9000;
	13085	1	8.3700	3.7000	0.0000	0.0000	10	1.029579	-9.185399	138.00	1	1.1000	0.9000;
	13086	1	8.0400	1.9100	0.0000	0.0000	10	1.033291	-7.974238	138.00	1	1.1000	0.9000;
	13087	1	10.1800	8.8700	0.0000	0.0000	10	1.034807	-8.319920	138.00	1	1.1000	0.9000;
	13088	1	18.9800	9.2600	0.0000	0.0000	10	1.029441	-7.928913	138.00	1	1.1000	0.9000;
	13089	1	10.1800	2.1800	0.0000	0.0000	10	1.036529	-8.114338	138.00	1	1.1000	0.9000;
	13090	1	24.2200	1.8600	0.0000	0.0000	10	1.037658	-7.875927	138.00	1	1.1000	0.9000;
	13091	1	0.0000	0.0000	0.0000	0.0000	10	1.037742	-7.861987	138.00	1	1.1000	0.9000;
	13092	1	29.3000	1.9500	0.0000	0.0000	10	1.038742	-7.835420	138.00	1	1.1000	0.9000;
	13093	1	0.0000	0.0000	0.0000	0.0000	10	1.038828	-7.819283	138.00	1	1.1000	0.9000;
	13094	1	19.2200	1.3600	0.0000	0.0000	10	1.033144	-8.598932	138.00	1	1.1000	0.9000;
	13095	1	20.0400	4.9900	0.0000	0.0000	10	1.031743	-8.797216	138.00	1	1.1000	0.9000;
	13096	1	0.0000	0.0000	0.0000	262.6200	10	1.041764	-4.336790	500.00	1	1.1000	0.9000;
	13097	1	0.0000	0.0000	0.0000	0.0000	10	1.049364	-5.421180	345.00	1	1.1000	0.9000;
	13098	1	0.0000	0.0000	0.0000	0.0000	10	1.045501	-6.950518	138.00	1	1.1000	0.9000;
	13099	1	30.8200	16.8600	0.0000	0.0000	10	1.046976	-5.559269	345.00	1	1.1000	0.9000;
	13100	1	0.0000	0.0000	0.0000	0.0000	10	1.041984	-4.103362	500.00	1	1.1000	0.9000;
	13101	1	0.0000	0.0000	0.0000	0.0000	10	1.045222	-5.819483	345.00	1	1.1000	0.9000;
	13102	1	0.0000	0.0000	0.0000	0.0000	10	1.048533	-6.300814	138.00	1	1.1000	0.9000;
	13103	1	13.2200	3.7300	0.0000	0.0000	10	1.045145	-5.826833	345.00	1	1.1000	0.9000;
	13104	1	0.0000	0.0000	0.0000	0.0000	10	1.046832	-6.494863	138.00	1	1.1000	0.9000;
	13105	1	10.0700	0.7900	0.0000	0.0000	10	1.046801	-6.501001	138.00	1	1.1000	0.9000;
	13106	1	9.9700	3.4500	0.0000	0.0000	10	1.045524	-6.621205	138.00	1	1.1000	0.9000;
	13107	1	13.9100	4.8100	0.0000	0.0000	10	1.025890	-14.273158	138.00	1	1.1000	0.9000;
	13108	1	30.6200	10.1700	0.0000	0.0000	10	1.030359	-13.847411	138.00	1	1.1000	0.9000;
	13109	1	19.3700	6.3800	0.0000	0.0000	10	1.034026	-12.398775	138.00	1	1.1000	0.9000;
	13110	1	31.6400	9.4100	0.0000	0.0000	10	1.026213	-14.370144	138.00	1	1.1000	0.9000;
	13111	1	21.5100	6.2700	0.0000	0.0000	10	1.024090	-13.159135	138.00	1	1.1000	0.9000;
	13112	1	0.0000	0.0000	0.0000	0.0000	10	1.033442	-11.784576	138.00	1	1.1000	0.9000;
	13113	1	11.6400	2.2800	0.0000	0.0000	10	1.033388	-11.790532	138.00	1	1.1000	0.9000;
	13114	1	11.0600	2.0200	0.0000	0.0000	10	1.036897	-12.253077	138.00	1	1.1000	0.9000;
	13115	1	11.0600	3.2700	0.0000	0.0000	10	1.023849	-13.814729	138.00	1	1.1000	0.9000;
	13116	1	23.2000	3.9500	0.0000	0.0000	10	1.033643	-10.432598	138.00	1	1.1000	0.9000;
	13117	1	0.0000	0.0000	0.0000	0.0000	10	1.021831	-12.279976	138.00	1	1.1000	0.9000;
	13118	1	35.1000	9.5600	0.0000	0.0000	10	1.021640	-12.299761	138.00	1	1.1000	0.9000;
	13119	1	0.0000	0.0000	0.0000	0.0000	10	1.027475	-11.717156	138.00	1	1.1000	0.9000;
	13120	1	23.2000	5.2800	0.0000	0.0000	10	1.027355	-11.730345	138.00	1	1.1000	0.9000;
	13121	1	23.2000	2.6300	0.0000	0.0000	10	1.025586	-12.011470	138.00	1	1.1000	0.9000;
	13122	1	0.0000	0.0000	0.0000	0.0000	10	1.023209	-12.868245	138.00	1	1.1000	0.9000;
	13123	1	22.8200	8.1900	0.0000	0.0000	10	1.023075	-12.880692	138.00	1	1.1000	0.9000;
	13124	1	0.0000	0.0000	0.0000	0.0000	10	1.032352	-15.003600	138.00	1	1.1000	0.9000;
	13125	1	18.3200	7.6900	0.0000	0.0000	10	1.032225	-15.014055	138.00	1	1.1000	0.9000;
	13126	1	21.5600	2.7600	0.0000	0.0000	10	1.028585	-14.384231	138.00	1	1.1000	0.9000;
	13127	1	0.0000	0.0000	0.0000	0.0000	10	1.037145	-9.857710	138.00	1	1.1000	0.9000;
	13128	1	21.8100	7.6900	0.0000	0.0000	10	1.037015	-9.868539	138.00	1	1.1000	0.9000;
	13129	1	27.4800	1.6500	0.0000	0.0000	10	1.034185	-10.136011	138.00	1	1.1000	0.9000;
	13130	1	11.3200	3.5100	0.0000	0.0000	10	1.031633	-10.483428	138.00	1	1.1000	0.9000;
	13131	1	28.2900	5.2300	0.0000	0.0000	10	1.030480	-14.411656	138.00	1	1.1000	0.9000;
	13132	1	35.0300	9.7900	0.0000	237.0500	10	1.041275	-14.709436	138.00	1	1.1000	0.9000;
	13133	1	0.0000	0.0000	0.0000	0.0000	10	1.023173	-14.547298	138.00	1	1.1000	0.9000;
	13134	1	18.8800	4.1000	0.0000	0.0000	10	1.023084	-14.558715	138.00	1	1.1000	0.9000;
	13135	1	27.6200	6.2500	0.0000	0.0000	10	1.029017	-14.134221	138.00	1	1.1000	0.9000;
	13136	1	18.1800	6.5500	0.0000	0.0000	10	1.026463	-12.398701	138.00	1	1.1000	0.9000;
	13137	1	0.0000	0.0000	0.0000	0.0000	10	1.025775	-11.528191	138.00	1	1.1000	0.9000;
	13138	1	0.0000	0.0000	0.0000	0.0000	10	1.025775	-11.528191	18.00	1	1.1000	0.9000;
	13139	1	0.0000	0.0000	0.0000	0.0000	10	1.025775	-11.528191	18.00	1	1.1000	0.9000;
	13140	1	0.0000	0.0000	0.0000	0.0000	10	1.025775	-11.528191	1.00	1	1.1000	0.9000;
	13141	1	14.2000	5.5600	0.0000	0.0000	10	1.025675	-11.536336	138.00	1	1.1000	0.9000;
	13142	1	0.0000	0.0000	0.0000	0.0000	10	1.025860	-11.520768	138.00	1	1.1000	0.9000;
	13143	1	0.0000	0.0000	0.0000	39.7800	10	1.032645	-8.322958	345.00	1	1.1000	0.9000;
	13144	1	31.8100	2.8300	0.0000	0.0000	10	1.027535	-11.214056	138.00	1	1.1000	0.9000;
	13145	1	0.0000	0.0000	0.0000	0.0000	10	1.033213	-8.181899	345.00	1	1.1000	0.9000;
	13146	1	20.0000	5.1500	0.0000	0.0000	10	1.024970	-13.246627	138.00	1	1.1000	0.9000;
	13147	1	19.1900	6.1000	0.0000	0.0000	10	1.030456	-14.069406	138.00	1	1.1000	0.9000;
	13148	1	27.7400	3.4300	0.0000	0.0000	10	1.026621	-13.980659	138.00	1	1.1000	0.9000;
	13149	1	0.0000	0.0000	0.0000	0.0000	10	1.026730	-13.965043	138.00	1	1.1000	0.9000;
	13150	1	19.9900	5.0300	0.0000	0.0000	10	1.034773	-13.401739	138.00	1	1.1000	0.9000;
	13151	1	28.0100	6.5700	0.0000	0.0000	10	1.029841	-12.728230	138.00	1	1.1000	0.9000;
	13152	1	0.0000	0.0000	0.0000	161.5900	10	1.039263	-8.313570	345.00	1	1.1000	0.9000;
	13153	1	0.0000	0.0000	0.0000	0.0000	10	1.033053	-11.331547	138.00	1	1.1000	0.9000;
	13154	1	14.0100	4.8400	0.0000	0.0000	10	1.039177	-8.321653	345.00	1	1.1000	0.9000;
	13155	1	0.0000	0.0000	0.0000	0.0000	10	1.024120	-13.693780	138.00	1	1.1000	0.9000;
	13156	1	34.6800	8.1400	0.0000	0.0000	10	1.023932	-13.713888	138.00	1	1.1000	0.9000;
	13157	1	0.5100	0.1000	0.0000	0.0000	10	1.025410	-13.672221	138.00	1	1.1000	0.9000;
	13158	1	26.3600	3.5300	0.0000	0.0000	10	1.025303	-13.686320	138.00	1	1.1000	0.9000;
	13159	1	0.0000	0.0000	0.0000	249.7500	10	1.042551	-5.614674	500.00	1	1.1000	0.9000;
	13160	1	0.0000	0.0000	0.0000	0.0000	10	1.041421	-8.008059	345.00	1	1.1000	0.9000;
	13161	1	37.1300	11.3300	0.0000	0.0000	10	1.039765	-11.875324	138.00	1	1.1000	0.9000;
	13162	1	0.0000	0.0000	0.0000	0.0000	10	1.042567	-5.375370	500.00	1	1.1000	0.9000;
	13163	1	0.0000	0.0000	0.0000	0.0000	10	1.040299	-8.080642	345.00	1	1.1000	0.9000;
	13164	1	27.2000	10.1200	0.0000	0.0000	10	1.022280	-12.253994	138.00	1	1.1000	0.9000;
	13165	1	0.0000	0.0000	0.0000	0.0000	10	1.022445	-12.238607	138.00	1	1.1000	0.9000;
	13166	1	0.0000	0.0000	0.0000	0.0000	10	1.034073	-8.685652	345.00	1	1.1000	0.9000;
	13167	1	0.0000	0.0000	0.0000	0.0000	10	1.035761	-11.164569	138.00	1	1.1000	0.9000;
	13168	1	30.6500	5.5700	0.0000	0.0000	10	1.033956	-8.702440	345.00	1	1.1000	0.9000;
	13169	1	24.9500	2.3400	0.0000	0.0000	10	1.025646	-13.058677	138.00	1	1.1000	0.9000;
	13170	1	33.3300	8.2700	0.0000	0.0000	10	1.023448	-13.394708	138.00	1	1.1000	0.9000;
	13171	1	33.7600	11.5400	0.0000	76.0400	10	1.030982	-12.983272	138.00	1	1.1000	0.9000;
	13172	1	24.9500	6.4400	0.0000	0.0000	10	1.027073	-13.094403	138.00	1	1.1000	0.9000;
	13173	1	0.0000	0.0000	0.0000	0.0000	10	1.027208	-13.080460	138.00	1	1.1000	0.9000;
	13174	1	0.0000	0.0000	0.0000	0.0000	10	1.027825	-11.426567	138.00	1	1.1000	0.9000;
	13175	1	26.4500	5.6700	0.0000	0.0000	10	1.027686	-11.442813	138.00	1	1.1000	0.9000;
	13176	1	26.4500	6.1600	0.0000	0.0000	10	1.034222	-11.541026	138.00	1	1.1000	0.9000;
	13177	1	0.5900	0.1000	0.0000	0.0000	10	1.024470	-11.901867	138.00	1	1.1000	0.9000;
	13178	1	26.4500	16.8700	0.0000	0.0000	10	1.024221	-11.916248	138.00	1	1.1000	0.9000;
	13179	1	0.0000	0.0000	0.0000	-74.1600	10	1.031593	-8.397716	345.00	1	1.1000	0.9000;
	13180	1	0.0000	0.0000	0.0000	0.0000	10	1.033206	-11.891353	138.00	1	1.1000	0.9000;
	13181	1	30.5300	4.8900	0.0000	0.0000	10	1.031461	-8.413638	345.00	1	1.1000	0.9000;
	13182	1	0.0000	0.0000	0.0000	0.0000	10	1.033146	-12.784621	138.00	1	1.1000	0.9000;
	13183	1	27.5800	10.6200	0.0000	0.0000	10	1.032976	-12.798849	138.00	1	1.1000	0.9000;
	13184	1	0.0000	0.0000	0.0000	0.0000	10	1.033689	-12.578094	138.00	1	1.1000	0.9000;
	13185	1	39.8600	10.6700	0.0000	0.0000	10	1.033480	-12.598177	138.00	1	1.1000	0.9000;
	13186	1	16.6500	3.0000	0.0000	0.0000	10	1.022194	-12.653293	138.00	1	1.1000	0.9000;
	13187	1	0.0000	0.0000	0.0000	0.0000	10	1.022270	-12.643731	138.00	1	1.1000	0.9000;
	13188	1	29.2400	6.4400	0.0000	0.0000	10	1.034315	-12.324472	138.00	1	1.1000	0.9000;
	13189	1	0.0000	0.0000	0.0000	0.0000	10	1.034440	-12.308155	138.00	1	1.1000	0.9000;
	13190	1	11.8700	3.5400	0.0000	0.0000	10	1.027101	-11.552228	138.00	1	1.1000	0.9000;
	13191	1	28.7300	4.6700	0.0000	0.0000	10	1.037070	-15.538907	138.00	1	1.1000	0.9000;
	13192	1	35.5100	8.4400	0.0000	100.0700	10	1.038364	-15.554864	138.00	1	1.1000	0.9000;
	13193	1	12.1900	5.4000	0.0000	0.0000	10	1.031291	-14.763993	138.00	1	1.1000	0.9000;
	13194	1	11.6800	2.8700	0.0000	0.0000	10	1.023298	-13.417467	138.00	1	1.1000	0.9000;
	13195	1	15.5400	3.3500	0.0000	0.0000	10	1.029562	-14.152903	138.00	1	1.1000	0.9000;
	13196	1	15.9400	2.8700	0.0000	0.0000	10	1.029967	-10.494212	138.00	1	1.1000	0.9000;
	13197	1	15.2600	2.3200	0.0000	0.0000	10	1.027725	-12.132797	138.00	1	1.1000	0.9000;
	13198	1	0.0000	0.0000	0.0000	0.0000	10	1.031825	-10.610308	138.00	1	1.1000	0.9000;
	13199	1	16.1700	2.0000	0.0000	0.0000	10	1.031760	-10.618740	138.00	1	1.1000	0.9000;
	13200	1	38.3200	10.9200	0.0000	0.0000	10	1.027088	-11.465538	138.00	1	1.1000	0.9000;
	13201	1	0.0000	0.0000	0.0000	0.0000	10	1.043864	-4.873134	345.00	1	1.1000	0.9000;
	13202	1	27.3200	7.8200	0.0000	0.0000	10	1.038816	-6.178319	138.00	1	1.1000	0.9000;
	13203	1	0.0000	0.0000	0.0000	0.0000	10	1.035453	-7.145670	13.80	1	1.1000	0.9000;
	13204	1	0.0000	0.0000	0.0000	0.0000	10	1.035453	-7.145670	1.00	1	1.1000	0.9000;
	13205	1	0.0000	0.0000	0.0000	0.0000	10	1.044221	-4.827598	345.00	1	1.1000	0.9000;
	13206	1	10.9000	1.6200	0.0000	0.0000	10	1.038782	-6.209663	138.00	1	1.1000	0.9000;
	13207	1	8.0200	2.6100	0.0000	0.0000	10	1.041973	-5.771989	138.00	1	1.1000	0.9000;
	13208	1	3.6900	1.0800	0.0000	0.0000	10	1.036170	-6.152277	138.00	1	1.1000	0.9000;
	13209	1	5.6200	1.5000	0.0000	0.0000	10	1.036141	-6.155206	138.00	1	1.1000	0.9000;
	13210	1	21.8300	8.0400	0.0000	0.0000	10	1.037082	-8.053408	138.00	1	1.1000	0.9000;
	13211	1	15.7800	3.7300	0.0000	0.0000	10	1.036429	-8.237291	138.00	1	1.1000	0.9000;
	13212	1	21.1100	3.9500	0.0000	0.0000	10	1.039045	-7.866614	138.00	1	1.1000	0.9000;
	13213	1	9.9200	2.2700	0.0000	0.0000	10	1.036878	-8.284746	138.00	1	1.1000	0.9000;
	13214	1	9.0700	2.1800	0.0000	0.0000	10	1.023732	-9.190912	138.00	1	1.1000	0.9000;
	13215	1	0.0000	0.0000	0.0000	0.0000	10	1.023778	-9.185408	138.00	1	1.1000	0.9000;
	13216	1	11.7300	1.0100	0.0000	0.0000	10	1.033674	-8.965294	138.00	1	1.1000	0.9000;
	13217	1	0.0000	0.0000	0.0000	0.0000	10	1.032862	-9.690864	138.00	1	1.1000	0.9000;
	13218	1	12.2200	1.8200	0.0000	0.0000	10	1.032813	-9.697725	138.00	1	1.1000	0.9000;
	13219	1	12.6500	3.2200	0.0000	0.0000	10	1.034706	-8.695031	138.00	1	1.1000	0.9000;
	13220	1	24.8400	3.4700	0.0000	0.0000	10	1.036961	-8.660200	138.00	1	1.1000	0.9000;
	13221	1	34.2400	5.1000	0.0000	0.0000	10	1.038934	-8.339949	138.00	1	1.1000	0.9000;
	13222	1	0.0000	0.0000	0.0000	0.0000	10	1.034817	-9.146738	138.00	1	1.1000	0.9000;
	13223	1	49.0600	16.0700	0.0000	0.0000	10	1.034535	-9.172236	138.00	1	1.1000	0.9000;
	13224	1	24.8400	3.0500	0.0000	0.0000	10	1.034271	-8.912924	138.00	1	1.1000	0.9000;
	13225	1	14.1300	6.7900	0.0000	0.0000	10	1.036259	-8.132207	138.00	1	1.1000	0.9000;
	13226	1	11.6300	3.9700	0.0000	0.0000	10	1.038767	-7.767156	138.00	1	1.1000	0.9000;
	13227	1	15.7700	4.1300	0.0000	0.0000	10	1.035715	-8.331046	138.00	1	1.1000	0.9000;
	13228	1	27.9900	6.2400	0.0000	0.0000	10	1.034222	-9.105394	138.00	1	1.1000	0.9000;
	13229	1	15.7700	1.3800	0.0000	0.0000	10	1.034276	-8.855656	138.00	1	1.1000	0.9000;
	13230	1	15.7700	6.5900	0.0000	0.0000	10	1.036563	-9.213918	138.00	1	1.1000	0.9000;
	13231	1	0.0000	0.0000	0.0000	0.0000	10	1.039550	-7.456364	138.00	1	1.1000	0.9000;
	13232	1	7.3100	2.4800	0.0000	0.0000	10	1.039504	-7.460158	138.00	1	1.1000	0.9000;
	13233	1	3.1700	1.5300	0.0000	0.0000	10	1.042253	-7.713463	138.00	1	1.1000	0.9000;
	13234	1	19.6200	3.4700	0.0000	0.0000	10	1.037268	-7.931076	138.00	1	1.1000	0.9000;
	13235	1	0.0000	0.0000	0.0000	-98.1900	10	1.035926	-5.989307	345.00	1	1.1000	0.9000;
	13236	1	0.0000	0.0000	0.0000	0.0000	10	1.038230	-8.004598	138.00	1	1.1000	0.9000;
	13237	1	29.6600	10.0900	0.0000	0.0000	10	1.035765	-6.004562	345.00	1	1.1000	0.9000;
	13238	1	0.0000	0.0000	0.0000	0.0000	10	1.026082	-8.754101	138.00	1	1.1000	0.9000;
	13239	1	10.6700	1.5400	0.0000	0.0000	10	1.026035	-8.760414	138.00	1	1.1000	0.9000;
	13240	1	13.7800	4.0000	0.0000	0.0000	10	1.029956	-9.302685	138.00	1	1.1000	0.9000;
	13241	1	15.3900	2.4900	0.0000	0.0000	10	1.026986	-8.526243	138.00	1	1.1000	0.9000;
	13242	1	11.6400	2.3600	0.0000	0.0000	10	1.031572	-9.575622	138.00	1	1.1000	0.9000;
	13243	1	9.1300	1.1400	0.0000	0.0000	10	1.029470	-9.557044	138.00	1	1.1000	0.9000;
	13244	1	0.0000	0.0000	0.0000	0.0000	10	1.032368	-9.073611	138.00	1	1.1000	0.9000;
	13245	1	13.6000	2.8200	0.0000	0.0000	10	1.032305	-9.081006	138.00	1	1.1000	0.9000;
	13246	1	9.0900	3.4900	0.0000	0.0000	10	1.031141	-7.516197	138.00	1	1.1000	0.9000;
	13247	1	0.0000	0.0000	0.0000	0.0000	10	1.031197	-7.511158	138.00	1	1.1000	0.9000;
	13248	1	11.0400	1.1100	0.0000	0.0000	10	1.029282	-7.983114	138.00	1	1.1000	0.9000;
	13249	1	0.0000	0.0000	0.0000	0.0000	10	1.029367	-8.239538	138.00	1	1.1000	0.9000;
	13250	1	13.3200	2.0700	0.0000	0.0000	10	1.029317	-8.246656	138.00	1	1.1000	0.9000;
	13251	1	9.0900	2.2400	0.0000	0.0000	10	1.031543	-7.347125	138.00	1	1.1000	0.9000;
	13252	1	8.1100	2.1100	0.0000	0.0000	10	1.029128	-7.540989	138.00	1	1.1000	0.9000;
	13253	1	8.1900	2.2500	0.0000	-10.7400	10	1.029471	-7.462304	138.00	1	1.1000	0.9000;
	13254	1	6.8900	6.2000	0.0000	0.0000	10	1.033558	-7.064043	138.00	1	1.1000	0.9000;
	13255	1	8.7300	2.8300	0.0000	0.0000	10	1.035729	-6.795649	138.00	1	1.1000	0.9000;
	13256	1	0.0000	0.0000	0.0000	0.0000	10	1.033391	-7.623635	138.00	1	1.1000	0.9000;
	13257	1	10.4900	3.3300	0.0000	0.0000	10	1.033325	-7.629850	138.00	1	1.1000	0.9000;
	13258	1	0.0000	0.0000	0.0000	0.0000	10	1.031013	-7.780849	138.00	1	1.1000	0.9000;
	13259	1	22.3200	2.0700	0.0000	0.0000	10	1.030931	-7.794058	138.00	1	1.1000	0.9000;
	13260	1	9.9600	1.7300	0.0000	0.0000	10	1.035501	-7.431634	138.00	1	1.1000	0.9000;
	13261	1	0.0000	0.0000	0.0000	0.0000	10	1.036749	-7.298646	138.00	1	1.1000	0.9000;
	13262	1	23.8700	2.6200	0.0000	0.0000	10	1.036664	-7.312924	138.00	1	1.1000	0.9000;
	13263	1	10.9800	3.4300	0.0000	0.0000	10	1.032426	-7.716524	138.00	1	1.1000	0.9000;
	13264	1	0.0000	0.0000	0.0000	0.0000	10	1.037936	-9.405112	138.00	1	1.1000	0.9000;
	13265	1	5.0100	0.7800	0.0000	0.0000	10	1.037916	-9.408197	138.00	1	1.1000	0.9000;
	13266	1	4.0200	1.0200	0.0000	0.0000	10	1.038199	-8.387081	138.00	1	1.1000	0.9000;
	13267	1	0.0000	0.0000	0.0000	0.0000	10	1.038217	-8.385027	138.00	1	1.1000	0.9000;
	13268	1	0.0000	0.0000	0.0000	0.0000	10	1.038344	-6.964825	138.00	1	1.1000	0.9000;
	13269	1	11.6700	2.7400	0.0000	0.0000	10	1.038286	-6.970646	138.00	1	1.1000	0.9000;
	13270	1	6.8500	1.1000	0.0000	0.0000	10	1.040785	-10.543001	138.00	1	1.1000	0.9000;
	13271	1	5.9600	1.0800	0.0000	0.0000	10	1.039390	-10.407694	138.00	1	1.1000	0.9000;
	13272	1	0.0000	0.0000	0.0000	0.0000	10	1.039414	-10.404303	138.00	1	1.1000	0.9000;
	13273	1	2.6700	0.5400	0.0000	0.0000	10	1.038677	-6.905098	138.00	1	1.1000	0.9000;
	13274	1	5.9600	1.6400	0.0000	0.0000	10	1.038643	-6.908286	138.00	1	1.1000	0.9000;
	13275	1	5.9600	1.6000	0.0000	0.0000	10	1.038693	-10.237472	138.00	1	1.1000	0.9000;
	13276	1	4.1600	1.3900	0.0000	22.3200	10	1.042680	-10.616472	138.00	1	1.1000	0.9000;
	13277	1	4.1600	1.2800	0.0000	0.0000	10	1.042655	-10.618664	138.00	1	1.1000	0.9000;
	13278	1	5.6600	1.9700	0.0000	0.0000	10	1.036630	-10.062399	138.00	1	1.1000	0.9000;
	13279	1	0.0000	0.0000	0.0000	0.0000	10	1.029101	-13.058234	138.00	1	1.1000	0.9000;
	13280	1	54.4100	12.0500	0.0000	0.0000	10	1.028832	-13.085807	138.00	1	1.1000	0.9000;
	13281	1	30.7000	6.8700	0.0000	0.0000	10	1.030621	-12.291364	138.00	1	1.1000	0.9000;
	13282	1	38.5500	9.1000	0.0000	0.0000	10	1.025171	-14.207945	138.00	1	1.1000	0.9000;
	13283	1	20.4300	4.1400	0.0000	0.0000	10	1.029718	-13.093815	138.00	1	1.1000	0.9000;
	13284	1	18.4700	4.5400	0.0000	0.0000	10	1.030199	-13.873040	138.00	1	1.1000	0.9000;
	13285	1	19.7800	4.8100	0.0000	0.0000	10	1.032944	-13.379025	138.00	1	1.1000	0.9000;
	13286	1	38.2500	16.6000	0.0000	0.0000	10	1.020311	-14.409361	138.00	1	1.1000	0.9000;
	13287	1	0.0000	0.0000	0.0000	0.0000	10	1.020576	-14.387663	138.00	1	1.1000	0.9000;
	13288	1	19.7800	5.3900	0.0000	0.0000	10	1.030157	-12.966755	138.00	1	1.1000	0.9000;
	13289	1	0.0000	0.0000	0.0000	0.0000	10	1.036028	-13.739234	138.00	1	1.1000	0.9000;
	13290	1	24.2900	6.7200	0.0000	0.0000	10	1.035896	-13.753604	138.00	1	1.1000	0.9000;
	13291	1	44.0600	14.6000	0.0000	0.0000	10	1.029699	-14.054007	138.00	1	1.1000	0.9000;
	13292	1	24.2900	12.0500	0.0000	0.0000	10	1.030498	-13.303841	138.00	1	1.1000	0.9000;
	13293	1	31.1700	1.4500	0.0000	0.0000	10	1.030940	-13.990706	138.00	1	1.1000	0.9000;
	13294	1	25.1500	6.0900	0.0000	87.4700	10	1.037005	-13.790736	138.00	1	1.1000	0.9000;
	13295	1	19.8400	2.1800	0.0000	0.0000	10	1.035424	-14.294612	138.00	1	1.1000	0.9000;
	13296	1	38.3100	8.8900	0.0000	0.0000	10	1.027100	-14.585924	138.00	1	1.1000	0.9000;
	13297	1	25.2100	3.7100	0.0000	0.0000	10	1.035607	-13.726205	138.00	1	1.1000	0.9000;
	13298	1	19.8900	8.0000	0.0000	0.0000	10	1.020814	-14.480961	138.00	1	1.1000	0.9000;
	13299	1	19.8900	6.4700	0.0000	0.0000	10	1.024014	-14.079825	138.00	1	1.1000	0.9000;
	13300	1	19.7700	2.2200	0.0000	0.0000	10	1.028150	-14.642759	138.00	1	1.1000	0.9000;
	13301	1	41.8100	19.3900	0.0000	0.0000	10	1.033820	-13.739170	138.00	1	1.1000	0.9000;
	13302	1	26.2900	5.5000	0.0000	0.0000	10	1.029715	-13.427605	138.00	1	1.1000	0.9000;
	13303	1	42.9800	8.1600	0.0000	0.0000	10	1.019507	-12.864923	138.00	1	1.1000	0.9000;
	13304	1	41.8700	15.9100	0.0000	0.0000	10	1.032953	-14.376813	138.00	1	1.1000	0.9000;
	13305	1	46.1900	8.5300	0.0000	0.0000	10	1.030604	-14.216219	138.00	1	1.1000	0.9000;
	13306	1	26.2900	11.6000	0.0000	0.0000	10	1.028879	-14.431339	138.00	1	1.1000	0.9000;
	13307	1	30.1600	8.5300	0.0000	0.0000	10	1.029787	-13.194092	138.00	1	1.1000	0.9000;
	13308	1	0.0000	0.0000	0.0000	0.0000	10	1.024211	-13.816386	138.00	1	1.1000	0.9000;
	13309	1	30.1600	12.0800	0.0000	0.0000	10	1.024012	-13.831351	138.00	1	1.1000	0.9000;
	13310	1	50.0000	4.5900	0.0000	0.0000	10	1.026766	-13.141724	138.00	1	1.1000	0.9000;
	13311	1	42.9600	5.0700	0.0000	0.0000	10	1.030152	-13.362990	138.00	1	1.1000	0.9000;
	13312	1	51.6600	28.5500	0.0000	0.0000	10	1.022012	-14.063234	138.00	1	1.1000	0.9000;
	13313	1	71.0800	1.4500	0.0000	0.0000	10	1.034701	-15.155605	138.00	1	1.1000	0.9000;
	13314	1	51.6500	12.9600	0.0000	0.0000	10	1.029736	-14.230691	138.00	1	1.1000	0.9000;
	13315	1	62.0400	12.8400	0.0000	0.0000	10	1.026769	-14.615715	138.00	1	1.1000	0.9000;
	13316	1	0.0000	0.0000	0.0000	0.0000	10	1.027022	-14.581731	138.00	1	1.1000	0.9000;
	13317	1	31.8800	7.7200	0.0000	0.0000	10	1.025464	-14.675745	138.00	1	1.1000	0.9000;
	13318	1	66.4500	15.9000	0.0000	0.0000	10	1.033796	-13.179563	138.00	1	1.1000	0.9000;
	13319	1	51.5400	13.2200	0.0000	0.0000	10	1.031522	-14.258787	138.00	1	1.1000	0.9000;
	13320	1	29.0000	20.0200	0.0000	0.0000	10	1.036135	-13.647563	138.00	1	1.1000	0.9000;
	13321	1	0.0000	0.0000	0.0000	0.0000	10	1.036397	-13.634289	138.00	1	1.1000	0.9000;
	13322	1	53.4100	8.7000	0.0000	0.0000	10	1.016854	-13.012765	138.00	1	1.1000	0.9000;
	13323	1	29.0100	1.4800	0.0000	0.0000	10	1.028305	-13.181387	138.00	1	1.1000	0.9000;
	13324	1	0.0000	0.0000	0.0000	0.0000	10	1.028378	-13.164544	138.00	1	1.1000	0.9000;
	13325	1	43.9500	10.0400	0.0000	81.7100	10	1.033389	-15.116330	138.00	1	1.1000	0.9000;
	13326	1	41.9700	17.6600	0.0000	0.0000	10	1.028889	-14.581982	138.00	1	1.1000	0.9000;
	13327	1	32.5500	13.9100	0.0000	0.0000	10	1.038065	-14.967512	138.00	1	1.1000	0.9000;
	13328	1	0.0000	0.0000	0.0000	0.0000	10	1.028691	-14.539291	138.00	1	1.1000	0.9000;
	13329	1	41.9900	10.0900	0.0000	0.0000	10	1.028493	-14.563290	138.00	1	1.1000	0.9000;
	13330	1	32.5500	5.3700	0.0000	0.0000	10	1.037787	-14.403930	138.00	1	1.1000	0.9000;
	13331	1	0.0000	0.0000	0.0000	0.0000	10	1.037926	-14.386455	138.00	1	1.1000	0.9000;
	13332	1	23.0700	4.0400	0.0000	0.0000	10	1.018311	-12.191332	138.00	1	1.1000	0.9000;
	13333	1	0.0000	0.0000	0.0000	0.0000	10	1.032697	-13.306050	138.00	1	1.1000	0.9000;
	13334	1	0.0000	0.0000	0.0000	0.0000	10	1.032697	-13.306050	20.00	1	1.1000	0.9000;
	13335	1	0.0000	0.0000	0.0000	0.0000	10	1.032697	-13.306050	20.00	1	1.1000	0.9000;
	13336	1	0.0000	0.0000	0.0000	0.0000	10	1.032697	-13.306050	1.00	1	1.1000	0.9000;
	13337	1	35.4000	10.9400	0.0000	0.0000	10	1.032479	-13.326009	138.00	1	1.1000	0.9000;
	13338	1	0.0000	0.0000	0.0000	0.0000	10	1.032905	-13.287289	138.00	1	1.1000	0.9000;
	13339	1	15.5700	2.3400	0.0000	0.0000	10	1.029695	-14.803438	138.00	1	1.1000	0.9000;
	13340	1	0.0000	0.0000	0.0000	0.0000	10	1.032527	-11.189484	138.00	1	1.1000	0.9000;
	13341	1	18.7400	10.6200	0.0000	0.0000	10	1.032367	-11.199515	138.00	1	1.1000	0.9000;
	13342	1	32.7600	16.0300	0.0000	0.0000	10	1.031858	-14.463106	138.00	1	1.1000	0.9000;
	13343	1	21.0600	4.2900	0.0000	106.3600	10	1.038037	-13.477648	138.00	1	1.1000	0.9000;
	13344	1	25.8800	0.9000	0.0000	0.0000	10	1.037959	-13.493455	138.00	1	1.1000	0.9000;
	13345	1	0.0000	0.0000	0.0000	0.0000	10	1.025072	-12.958206	138.00	1	1.1000	0.9000;
	13346	1	25.8800	6.5800	0.0000	0.0000	10	1.024927	-12.973175	138.00	1	1.1000	0.9000;
	13347	1	32.7600	6.6900	0.0000	0.0000	10	1.029404	-14.090230	138.00	1	1.1000	0.9000;
	13348	1	25.8800	5.2800	0.0000	0.0000	10	1.022738	-13.359428	138.00	1	1.1000	0.9000;
	13349	1	54.5700	10.1900	0.0000	0.0000	10	1.035221	-14.206178	138.00	1	1.1000	0.9000;
	13350	1	24.3700	5.2100	0.0000	0.0000	10	1.028831	-14.620165	138.00	1	1.1000	0.9000;
	13351	1	30.6000	5.4600	0.0000	0.0000	10	1.024056	-14.638360	138.00	1	1.1000	0.9000;
	13352	1	24.7900	6.8000	0.0000	0.0000	10	1.036244	-12.516643	138.00	1	1.1000	0.9000;
	13353	1	23.7700	2.0300	0.0000	0.0000	10	1.033288	-12.728308	138.00	1	1.1000	0.9000;
	13354	1	23.8700	6.3500	0.0000	0.0000	10	1.015836	-13.010810	138.00	1	1.1000	0.9000;
	13355	1	0.0000	0.0000	0.0000	0.0000	10	1.015951	-12.997180	138.00	1	1.1000	0.9000;
	13356	1	23.7700	18.8200	0.0000	0.0000	10	1.035455	-11.792208	138.00	1	1.1000	0.9000;
	13357	1	0.0000	0.0000	0.0000	0.0000	10	1.035707	-11.782118	138.00	1	1.1000	0.9000;
	13358	1	0.0000	0.0000	0.0000	0.0000	10	1.020114	-13.091418	138.00	1	1.1000	0.9000;
	13359	1	23.7700	3.3800	0.0000	0.0000	10	1.020018	-13.105579	138.00	1	1.1000	0.9000;
	13360	1	27.5200	2.8200	0.0000	0.0000	10	1.033545	-12.297105	138.00	1	1.1000	0.9000;
	13361	1	0.0000	0.0000	0.0000	0.0000	10	1.034586	-12.562295	138.00	1	1.1000	0.9000;
	13362	1	21.6500	3.6700	0.0000	0.0000	10	1.034499	-12.573535	138.00	1	1.1000	0.9000;
	13363	1	0.0000	0.0000	0.0000	0.0000	10	1.021883	-13.542921	138.00	1	1.1000	0.9000;
	13364	1	47.6700	23.9100	0.0000	0.0000	10	1.021492	-13.570241	138.00	1	1.1000	0.9000;
	13365	1	0.0000	0.0000	0.0000	0.0000	10	1.021905	-11.953915	138.00	1	1.1000	0.9000;
	13366	1	21.6500	10.3700	0.0000	0.0000	10	1.021738	-11.964891	138.00	1	1.1000	0.9000;
	13367	1	21.6500	3.0300	0.0000	0.0000	10	1.026243	-11.648065	138.00	1	1.1000	0.9000;
	13368	1	19.2800	4.3700	0.0000	0.0000	10	1.032931	-12.988936	138.00	1	1.1000	0.9000;
	13369	1	24.0600	17.2200	0.0000	-32.1000	10	1.035256	-15.281477	138.00	1	1.1000	0.9000;
	13370	1	0.0000	0.0000	0.0000	0.0000	10	1.028075	-14.319309	138.00	1	1.1000	0.9000;
	13371	1	19.2800	1.4000	0.0000	0.0000	10	1.028014	-14.331521	138.00	1	1.1000	0.9000;
	13372	1	35.3900	12.2600	0.0000	0.0000	10	1.024785	-13.752667	138.00	1	1.1000	0.9000;
	13373	1	24.9300	5.7900	0.0000	0.0000	10	1.038103	-9.929689	138.00	1	1.1000	0.9000;
	13374	1	0.0000	0.0000	0.0000	0.0000	10	1.038217	-9.917181	138.00	1	1.1000	0.9000;
	13375	1	0.0000	0.0000	0.0000	0.0000	10	1.032788	-13.084046	138.00	1	1.1000	0.9000;
	13376	1	31.6400	9.8000	0.0000	0.0000	10	1.032616	-13.100049	138.00	1	1.1000	0.9000;
	13377	1	25.8900	8.6700	0.0000	0.0000	10	1.024086	-14.110916	138.00	1	1.1000	0.9000;
	13378	1	25.8900	1.6100	0.0000	0.0000	10	1.036088	-15.447631	138.00	1	1.1000	0.9000;
	13379	1	25.8900	8.6500	0.0000	0.0000	10	1.030077	-14.829744	138.00	1	1.1000	0.9000;
	13380	1	0.0000	0.0000	0.0000	0.0000	10	1.032864	-14.086241	138.00	1	1.1000	0.9000;
	13381	1	13.0900	8.3100	0.0000	0.0000	10	1.032743	-14.093523	138.00	1	1.1000	0.9000;
	13382	1	0.0000	0.0000	0.0000	0.0000	10	1.034012	-11.271155	138.00	1	1.1000	0.9000;
	13383	1	14.8600	6.1400	0.0000	0.0000	10	1.033903	-11.279356	138.00	1	1.1000	0.9000;
	13384	1	14.8600	4.7500	0.0000	0.0000	10	1.032251	-10.993589	138.00	1	1.1000	0.9000;
	13385	1	0.0000	0.0000	0.0000	0.0000	10	1.032335	-10.985624	138.00	1	1.1000	0.9000;
	13386	1	0.0000	0.0000	0.0000	0.0000	10	1.032792	-12.788571	138.00	1	1.1000	0.9000;
	13387	1	53.5200	15.3300	0.0000	0.0000	10	1.032465	-12.819286	138.00	1	1.1000	0.9000;
	13388	1	35.8200	5.0000	0.0000	0.0000	10	1.031793	-14.427107	138.00	1	1.1000	0.9000;
	13389	1	31.2700	9.2600	0.0000	0.0000	10	1.032315	-13.582218	138.00	1	1.1000	0.9000;
	13390	1	20.9900	3.6500	0.0000	0.0000	10	1.040490	-9.633306	138.00	1	1.1000	0.9000;
	13391	1	34.0700	9.1000	0.0000	0.0000	10	1.034670	-12.230739	138.00	1	1.1000	0.9000;
	13392	1	0.0000	0.0000	0.0000	0.0000	10	1.033329	-13.195469	138.00	1	1.1000	0.9000;
	13393	1	25.5700	3.9900	0.0000	0.0000	10	1.033227	-13.208935	138.00	1	1.1000	0.9000;
	13394	1	22.0100	5.6900	0.0000	0.0000	10	1.024349	-13.272865	138.00	1	1.1000	0.9000;
	13395	1	32.1800	13.8400	0.0000	140.3500	10	1.033433	-14.635143	138.00	1	1.1000	0.9000;
	13396	1	46.9000	10.4600	0.0000	0.0000	10	1.032899	-12.033936	138.00	1	1.1000	0.9000;
	13397	1	32.3600	5.2600	0.0000	0.0000	10	1.036732	-11.195557	138.00	1	1.1000	0.9000;
	13398	1	43.5700	5.6100	0.0000	0.0000	10	1.033997	-11.933044	138.00	1	1.1000	0.9000;
	13399	1	0.0000	0.0000	0.0000	0.0000	10	1.035464	-11.587668	138.00	1	1.1000	0.9000;
	13400	1	78.2800	7.9600	0.0000	0.0000	10	1.035159	-11.630851	138.00	1	1.1000	0.9000;
	13401	1	37.8500	14.5100	0.0000	0.0000	10	1.036454	-10.378637	138.00	1	1.1000	0.9000;
	13402	1	73.4000	3.3300	0.0000	0.0000	10	1.029942	-14.485888	138.00	1	1.1000	0.9000;
	13403	1	69.9400	3.0100	0.0000	0.0000	10	1.031682	-15.029039	138.00	1	1.1000	0.9000;
	13404	1	43.5100	9.5300	0.0000	0.0000	10	1.035884	-13.572227	138.00	1	1.1000	0.9000;
	13405	1	0.0000	0.0000	0.0000	0.0000	10	1.035102	-10.734071	138.00	1	1.1000	0.9000;
	13406	1	41.9500	5.3500	0.0000	0.0000	10	1.034954	-10.757263	138.00	1	1.1000	0.9000;
	13407	1	0.0000	0.0000	0.0000	0.0000	10	1.027648	-13.044761	138.00	1	1.1000	0.9000;
	13408	1	0.0000	0.0000	0.0000	0.0000	10	1.027648	-13.044761	13.80	1	1.1000	0.9000;
	13409	1	0.0000	0.0000	0.0000	0.0000	10	1.027648	-13.044761	13.80	1	1.1000	0.9000;
	13410	1	0.0000	0.0000	0.0000	0.0000	10	1.027648	-13.044761	1.00	1	1.1000	0.9000;
	13411	1	29.8800	3.2900	0.0000	0.0000	10	1.027534	-13.060569	138.00	1	1.1000	0.9000;
	13412	1	0.0000	0.0000	0.0000	0.0000	10	1.027759	-13.025887	138.00	1	1.1000	0.9000;
	13413	1	65.4700	13.3500	0.0000	0.0000	10	1.035436	-15.436807	138.00	1	1.1000	0.9000;
	13414	1	64.2000	2.8500	0.0000	0.0000	10	1.032975	-13.248413	138.00	1	1.1000	0.9000;
	13415	1	0.0000	0.0000	0.0000	0.0000	10	1.033332	-11.512602	138.00	1	1.1000	0.9000;
	13416	1	48.6800	11.0100	0.0000	0.0000	10	1.033099	-11.541805	138.00	1	1.1000	0.9000;
	13417	1	0.0000	0.0000	0.0000	0.0000	10	1.032677	-13.045738	138.00	1	1.1000	0.9000;
	13418	1	43.1700	7.8900	0.0000	0.0000	10	1.032465	-13.071476	138.00	1	1.1000	0.9000;
	13419	1	38.6000	5.0600	0.0000	0.0000	10	1.037044	-10.885218	138.00	1	1.1000	0.9000;
	13420	1	0.0000	0.0000	0.0000	0.0000	10	1.037185	-10.863295	138.00	1	1.1000	0.9000;
	13421	1	45.8600	17.6500	0.0000	0.0000	10	1.032702	-12.541021	138.00	1	1.1000	0.9000;
	13422	1	0.0000	0.0000	0.0000	0.0000	10	1.034208	-12.025491	138.00	1	1.1000	0.9000;
	13423	1	31.0000	3.8500	0.0000	0.0000	10	1.034101	-12.042039	138.00	1	1.1000	0.9000;
	13424	1	25.7700	4.3800	0.0000	0.0000	10	1.023980	-13.243059	138.00	1	1.1000	0.9000;
	13425	1	48.9900	15.2000	0.0000	0.0000	10	1.024634	-14.230996	138.00	1	1.1000	0.9000;
	13426	1	12.6100	4.1000	0.0000	0.0000	10	1.034369	-12.133897	138.00	1	1.1000	0.9000;
	13427	1	24.6600	8.6900	0.0000	0.0000	10	1.034209	-12.147113	138.00	1	1.1000	0.9000;
	13428	1	24.6600	16.9500	0.0000	0.0000	10	1.035423	-10.140451	138.00	1	1.1000	0.9000;
	13429	1	0.0000	0.0000	0.0000	0.0000	10	1.035669	-10.128351	138.00	1	1.1000	0.9000;
	13430	1	36.6500	2.6000	0.0000	0.0000	10	1.033920	-10.391007	138.00	1	1.1000	0.9000;
	13431	1	24.6600	14.8800	0.0000	0.0000	10	1.033634	-10.896865	138.00	1	1.1000	0.9000;
	13432	1	14.4700	1.9000	0.0000	0.0000	10	1.035089	-10.466457	138.00	1	1.1000	0.9000;
	13433	1	17.6800	2.8500	0.0000	0.0000	10	1.031689	-12.992933	138.00	1	1.1000	0.9000;
	13434	1	0.0000	0.0000	0.0000	0.0000	10	1.031767	-12.982462	138.00	1	1.1000	0.9000;
	13435	1	28.2900	6.2800	0.0000	0.0000	10	1.036611	-13.488978	138.00	1	1.1000	0.9000;
	13436	1	43.3100	5.3100	0.0000	0.0000	10	1.028191	-12.381743	138.00	1	1.1000	0.9000;
	13437	1	27.2100	7.5900	0.0000	0.0000	10	1.033376	-13.339895	138.00	1	1.1000	0.9000;
	13438	1	8.7800	1.1800	0.0000	0.0000	10	1.035529	-6.462274	138.00	1	1.1000	0.9000;
	13439	1	0.0000	0.0000	0.0000	0.0000	10	1.026821	-7.245432	138.00	1	1.1000	0.9000;
	13440	1	5.1400	2.4300	0.0000	0.0000	10	1.026780	-7.248157	138.00	1	1.1000	0.9000;
	13441	1	6.1800	2.4700	0.0000	0.0000	10	1.034149	-8.081977	138.00	1	1.1000	0.9000;
	13442	1	6.7800	2.8400	0.0000	0.0000	10	1.033511	-7.918614	138.00	1	1.1000	0.9000;
	13443	1	6.3900	1.8700	0.0000	0.0000	10	1.035389	-6.896177	138.00	1	1.1000	0.9000;
	13444	1	9.7600	3.9600	0.0000	0.0000	10	1.035984	-7.025971	138.00	1	1.1000	0.9000;
	13445	1	0.0000	0.0000	0.0000	0.0000	10	1.036057	-7.020327	138.00	1	1.1000	0.9000;
	13446	1	0.0000	0.0000	0.0000	0.0000	10	1.039050	-7.108978	138.00	1	1.1000	0.9000;
	13447	1	14.2100	8.7300	0.0000	0.0000	10	1.038927	-7.115801	138.00	1	1.1000	0.9000;
	13448	1	0.0000	0.0000	0.0000	0.0000	10	1.042134	-7.045295	138.00	1	1.1000	0.9000;
	13449	1	13.5300	2.9500	0.0000	0.0000	10	1.042063	-7.053235	138.00	1	1.1000	0.9000;
	13450	1	11.1500	3.7500	0.0000	0.0000	10	1.036160	-6.554701	138.00	1	1.1000	0.9000;
	13452	1	0.0000	0.0000	0.0000	0.0000	10	1.033795	-8.672766	138.00	1	1.1000	0.9000;
	13453	1	3.2500	0.1100	0.0000	0.0000	10	1.033784	-8.674707	138.00	1	1.1000	0.9000;
	13455	1	11.6100	6.1500	0.0000	0.0000	10	1.034365	-7.446624	138.00	1	1.1000	0.9000;
	13456	1	0.0000	0.0000	0.0000	0.0000	10	1.041248	-5.948644	345.00	1	1.1000	0.9000;
	13457	1	0.0000	0.0000	0.0000	0.0000	10	1.039650	-5.712219	161.00	1	1.1000	0.9000;
	13458	1	0.0000	0.0000	0.0000	0.0000	10	1.035755	-7.061983	138.00	1	1.1000	0.9000;
	13459	1	0.0000	0.0000	0.0000	0.0000	10	1.039713	-5.685910	161.00	1	1.1000	0.9000;
	13460	1	16.5500	1.2900	0.0000	0.0000	10	1.041188	-5.957867	345.00	1	1.1000	0.9000;
	13461	1	11.6100	4.1700	0.0000	0.0000	10	1.033919	-7.594332	138.00	1	1.1000	0.9000;
	13463	1	10.5700	1.9000	0.0000	0.0000	10	1.037806	-6.603819	138.00	1	1.1000	0.9000;
	13464	1	9.7200	3.3400	0.0000	0.0000	10	1.037548	-6.457889	138.00	1	1.1000	0.9000;
	13465	1	6.9900	2.0200	0.0000	0.0000	10	1.029721	-8.057407	138.00	1	1.1000	0.9000;
	13466	1	0.0000	0.0000	0.0000	0.0000	10	1.029759	-8.053225	138.00	1	1.1000	0.9000;
	13467	1	0.0000	0.0000	0.0000	0.0000	10	1.047401	-6.799091	138.00	1	1.1000	0.9000;
	13468	1	11.1300	2.6000	0.0000	0.0000	10	1.047344	-6.805543	138.00	1	1.1000	0.9000;
	13469	1	8.8800	2.1500	0.0000	0.0000	10	1.038557	-6.976823	138.00	1	1.1000	0.9000;
	13470	1	7.2000	1.2300	0.0000	0.0000	10	1.035752	-8.387318	138.00	1	1.1000	0.9000;
	13471	1	6.0600	1.3500	0.0000	0.0000	10	1.042504	-7.994993	138.00	1	1.1000	0.9000;
	13472	1	13.6000	4.7400	0.0000	0.0000	10	1.031832	-7.976689	138.00	1	1.1000	0.9000;
	13473	1	12.2900	3.6000	0.0000	0.0000	10	1.041809	-8.188084	138.00	1	1.1000	0.9000;
	13474	1	0.0000	0.0000	0.0000	0.0000	10	1.041875	-8.181136	138.00	1	1.1000	0.9000;
	13475	1	14.7900	4.1700	0.0000	0.0000	10	1.037758	-6.937377	138.00	1	1.1000	0.9000;
	13476	1	26.2300	15.5100	0.0000	0.0000	10	1.033631	-7.200542	138.00	1	1.1000	0.9000;
	13477	1	14.9000	1.2700	0.0000	0.0000	10	1.037364	-7.136609	138.00	1	1.1000	0.9000;
	13478	1	0.0000	0.0000	0.0000	0.0000	10	1.037408	-7.127620	138.00	1	1.1000	0.9000;
	13479	1	17.3600	6.1900	0.0000	0.0000	10	1.034506	-7.614438	138.00	1	1.1000	0.9000;
	13480	1	10.5400	0.8000	0.0000	0.0000	10	1.044356	-7.590353	138.00	1	1.1000	0.9000;
	13481	1	16.8700	6.7000	0.0000	0.0000	10	1.028455	-9.818003	138.00	1	1.1000	0.9000;
	13482	1	9.5600	3.1500	0.0000	0.0000	10	1.028674	-9.952728	138.00	1	1.1000	0.9000;
	13483	1	16.8800	7.0600	0.0000	0.0000	10	1.035877	-7.442909	138.00	1	1.1000	0.9000;
	13484	1	12.9800	1.5100	0.0000	0.0000	10	1.037299	-6.474567	138.00	1	1.1000	0.9000;
	13485	1	0.0000	0.0000	0.0000	0.0000	10	1.036554	-6.660793	138.00	1	1.1000	0.9000;
	13486	1	16.2500	10.2000	0.0000	0.0000	10	1.036408	-6.669277	138.00	1	1.1000	0.9000;
	13487	1	0.0000	0.0000	0.0000	0.0000	10	1.033642	-8.750932	138.00	1	1.1000	0.9000;
	13488	1	0.0000	0.0000	0.0000	0.0000	10	1.033642	-8.750932	18.00	1	1.1000	0.9000;
	13489	1	0.0000	0.0000	0.0000	0.0000	10	1.033642	-8.750932	18.00	1	1.1000	0.9000;
	13490	1	0.0000	0.0000	0.0000	0.0000	10	1.033642	-8.750932	1.00	1	1.1000	0.9000;
	13491	1	13.2600	3.8800	0.0000	0.0000	10	1.033567	-8.758222	138.00	1	1.1000	0.9000;
	13492	1	0.0000	0.0000	0.0000	0.0000	10	1.033711	-8.743988	138.00	1	1.1000	0.9000;
	13493	1	0.0000	0.0000	0.0000	0.0000	10	1.044896	-6.881448	138.00	1	1.1000	0.9000;
	13494	1	0.0000	0.0000	0.0000	0.0000	10	1.044896	-6.881448	13.80	1	1.1000	0.9000;
	13495	1	0.0000	0.0000	0.0000	0.0000	10	1.044896	-6.881448	13.80	1	1.1000	0.9000;
	13496	1	0.0000	0.0000	0.0000	0.0000	10	1.044896	-6.881448	1.00	1	1.1000	0.9000;
	13497	1	8.9100	3.5700	0.0000	0.0000	10	1.044839	-6.886598	138.00	1	1.1000	0.9000;
	13498	1	0.0000	0.0000	0.0000	0.0000	10	1.044950	-6.876969	138.00	1	1.1000	0.9000;
	13499	1	10.7300	3.0500	0.0000	0.0000	10	1.043137	-6.986529	138.00	1	1.1000	0.9000;
	13500	1	0.0000	0.0000	0.0000	0.0000	10	1.032886	-7.090235	138.00	1	1.1000	0.9000;
	13501	1	9.7900	3.8700	0.0000	0.0000	10	1.032813	-7.095786	138.00	1	1.1000	0.9000;
	13502	1	7.3800	4.0600	0.0000	0.0000	10	1.034214	-6.876474	138.00	1	1.1000	0.9000;
	13503	1	0.0000	0.0000	0.0000	0.0000	10	1.034274	-6.872863	138.00	1	1.1000	0.9000;
	13504	1	12.6600	2.9200	0.0000	0.0000	10	1.039321	-6.901032	138.00	1	1.1000	0.9000;
	13505	1	1.0100	0.3300	0.0000	-19.0700	10	1.037650	-6.737121	138.00	1	1.1000	0.9000;
	13506	1	11.6000	3.0400	0.0000	0.0000	10	1.037590	-6.743382	138.00	1	1.1000	0.9000;
	13507	1	0.0000	0.0000	0.0000	0.0000	10	1.040371	-6.641816	138.00	1	1.1000	0.9000;
	13508	1	15.1000	5.6100	0.0000	0.0000	10	1.040267	-6.650264	138.00	1	1.1000	0.9000;
	13509	1	0.0000	0.0000	0.0000	0.0000	10	1.036359	-6.876153	138.00	1	1.1000	0.9000;
	13510	1	17.7900	1.7800	0.0000	0.0000	10	1.036294	-6.885662	138.00	1	1.1000	0.9000;
	13511	1	5.5200	2.6500	0.0000	0.0000	10	1.036417	-5.164238	138.00	1	1.1000	0.9000;
	13512	1	0.0000	0.0000	0.0000	0.0000	10	1.034741	-5.155795	138.00	1	1.1000	0.9000;
	13513	1	8.8500	2.4100	0.0000	0.0000	10	1.034690	-5.160618	138.00	1	1.1000	0.9000;
	13514	1	7.8800	3.7300	0.0000	0.0000	10	1.029813	-3.577474	138.00	1	1.1000	0.9000;
	13516	1	2.9000	0.5400	0.0000	0.0000	10	1.029850	-3.928945	138.00	1	1.1000	0.9000;
	13517	1	0.0000	0.0000	0.0000	0.0000	10	1.029862	-3.927163	138.00	1	1.1000	0.9000;
	13518	1	5.6600	2.0400	0.0000	0.0000	10	1.031390	-2.959795	138.00	1	1.1000	0.9000;
	13519	1	9.9900	4.5900	0.0000	0.0000	10	1.027756	-5.833464	138.00	1	1.1000	0.9000;
	13520	1	8.4000	0.7300	0.0000	0.0000	10	1.028050	-6.335621	138.00	1	1.1000	0.9000;
	13521	1	6.8100	1.8700	0.0000	0.0000	10	1.023958	-6.346345	138.00	1	1.1000	0.9000;
	13522	1	0.0000	0.0000	0.0000	0.0000	10	1.030804	-5.303564	345.00	1	1.1000	0.9000;
	13523	1	0.0000	0.0000	0.0000	0.0000	10	1.028308	-5.759002	161.00	1	1.1000	0.9000;
	13524	1	0.0000	0.0000	0.0000	0.0000	10	1.025919	-5.937395	138.00	1	1.1000	0.9000;
	13525	1	8.1600	3.5300	0.0000	0.0000	10	1.028286	-5.765398	161.00	1	1.1000	0.9000;
	13526	1	0.0000	0.0000	0.0000	0.0000	10	1.030923	-5.291294	345.00	1	1.1000	0.9000;
	13527	1	12.7200	3.4200	0.0000	0.0000	10	1.020169	-7.021935	138.00	1	1.1000	0.9000;
	13528	1	0.0000	0.0000	0.0000	0.0000	10	1.020239	-7.014352	138.00	1	1.1000	0.9000;
	13529	1	4.8000	0.7100	0.0000	0.0000	10	1.031295	-3.691308	138.00	1	1.1000	0.9000;
	13530	1	0.0000	0.0000	0.0000	0.0000	10	1.030672	-5.153373	345.00	1	1.1000	0.9000;
	13531	1	0.0000	0.0000	0.0000	0.0000	10	1.030439	-4.984283	161.00	1	1.1000	0.9000;
	13532	1	0.0000	0.0000	0.0000	0.0000	10	1.029116	-4.676882	138.00	1	1.1000	0.9000;
	13533	1	6.7500	0.9800	0.0000	0.0000	10	1.030465	-4.981102	161.00	1	1.1000	0.9000;
	13534	1	0.0000	0.0000	0.0000	0.0000	10	1.030653	-5.161275	345.00	1	1.1000	0.9000;
	13535	1	4.8800	1.0100	0.0000	0.0000	10	1.029431	-4.324376	138.00	1	1.1000	0.9000;
	13536	1	0.0000	0.0000	0.0000	0.0000	10	1.029453	-4.321533	138.00	1	1.1000	0.9000;
	13538	1	0.0000	0.0000	0.0000	0.0000	10	1.038239	-3.798207	138.00	1	1.1000	0.9000;
	13539	1	7.0600	1.9500	0.0000	0.0000	10	1.038204	-3.802057	138.00	1	1.1000	0.9000;
	13540	1	0.0000	0.0000	0.0000	0.0000	10	1.038243	-3.731924	138.00	1	1.1000	0.9000;
	13541	1	4.6600	1.5500	0.0000	0.0000	10	1.038215	-3.734422	138.00	1	1.1000	0.9000;
	13542	1	3.9400	0.5900	0.0000	0.0000	10	1.036056	-3.789217	138.00	1	1.1000	0.9000;
	13543	1	0.0000	0.0000	0.0000	0.0000	10	1.036073	-3.786777	138.00	1	1.1000	0.9000;
	13544	1	0.0000	0.0000	0.0000	0.0000	10	1.029823	-5.112561	138.00	1	1.1000	0.9000;
	13545	1	7.7000	0.8500	0.0000	0.0000	10	1.029795	-5.117088	138.00	1	1.1000	0.9000;
	13546	1	7.3800	2.2100	0.0000	0.0000	10	1.039520	-3.185063	138.00	1	1.1000	0.9000;
	13547	1	0.0000	0.0000	0.0000	0.0000	10	1.039309	-3.349375	138.00	1	1.1000	0.9000;
	13548	1	11.0900	1.7200	0.0000	0.0000	10	1.039265	-3.355573	138.00	1	1.1000	0.9000;
	13549	1	10.0000	1.2500	0.0000	0.0000	10	1.027388	-5.763978	138.00	1	1.1000	0.9000;
	13550	1	17.6200	6.7200	0.0000	-4.1700	10	1.026338	-5.662615	138.00	1	1.1000	0.9000;
	13551	1	14.7200	7.2700	0.0000	0.0000	10	1.033933	-6.412256	138.00	1	1.1000	0.9000;
	13552	1	12.6300	4.6600	0.0000	0.0000	10	1.035906	-6.854421	138.00	1	1.1000	0.9000;
	13553	1	0.0000	0.0000	0.0000	0.0000	10	1.035994	-6.847097	138.00	1	1.1000	0.9000;
	13554	1	0.0000	0.0000	0.0000	0.0000	10	1.037045	-6.551488	138.00	1	1.1000	0.9000;
	13555	1	14.8100	2.6400	0.0000	0.0000	10	1.036986	-6.559707	138.00	1	1.1000	0.9000;
	13556	1	18.8800	4.0700	0.0000	0.0000	10	1.037890	-6.243813	138.00	1	1.1000	0.9000;
	13557	1	8.1700	1.7400	0.0000	0.0000	10	1.039626	-5.979241	138.00	1	1.1000	0.9000;
	13558	1	0.0000	0.0000	0.0000	0.0000	10	1.039660	-5.974825	138.00	1	1.1000	0.9000;
	13559	1	0.0000	0.0000	0.0000	0.0000	10	1.042706	-5.013733	345.00	1	1.1000	0.9000;
	13560	1	0.0000	0.0000	0.0000	0.0000	10	1.040803	-5.782862	138.00	1	1.1000	0.9000;
	13561	1	0.0000	0.0000	0.0000	0.0000	10	1.039765	-6.239472	13.80	1	1.1000	0.9000;
	13562	1	0.0000	0.0000	0.0000	0.0000	10	1.039765	-6.239472	1.00	1	1.1000	0.9000;
	13563	1	16.0600	4.9500	0.0000	0.0000	10	1.042623	-5.022065	345.00	1	1.1000	0.9000;
	13564	1	6.2200	3.3500	0.0000	0.0000	10	1.036420	-6.509710	138.00	1	1.1000	0.9000;
	13565	1	12.3200	6.0400	0.0000	0.0000	10	1.034571	-6.286282	138.00	1	1.1000	0.9000;
	13566	1	0.0000	0.0000	0.0000	0.0000	10	1.034672	-6.279232	138.00	1	1.1000	0.9000;
	13567	1	5.2300	0.9100	0.0000	0.0000	10	1.031678	-5.693650	138.00	1	1.1000	0.9000;
	13568	1	13.1800	1.7200	0.0000	0.0000	10	1.029336	-5.769002	138.00	1	1.1000	0.9000;
	13569	1	20.5800	4.7400	0.0000	0.0000	10	1.023315	-7.285996	138.00	1	1.1000	0.9000;
	13570	1	0.0000	0.0000	0.0000	0.0000	10	1.030744	-4.913946	138.00	1	1.1000	0.9000;
	13571	1	3.1700	0.5600	0.0000	0.0000	10	1.030729	-4.915892	138.00	1	1.1000	0.9000;
	13572	1	11.6800	4.6000	0.0000	0.0000	10	1.026439	-6.501530	138.00	1	1.1000	0.9000;
	13573	1	0.0000	0.0000	0.0000	0.0000	10	1.025160	-6.720571	138.00	1	1.1000	0.9000;
	13574	1	0.0000	0.0000	0.0000	0.0000	10	1.025160	-6.720571	13.80	1	1.1000	0.9000;
	13575	1	0.0000	0.0000	0.0000	0.0000	10	1.025160	-6.720571	13.80	1	1.1000	0.9000;
	13576	1	0.0000	0.0000	0.0000	0.0000	10	1.025160	-6.720571	1.00	1	1.1000	0.9000;
	13577	1	6.3900	3.3300	0.0000	0.0000	10	1.025111	-6.723868	138.00	1	1.1000	0.9000;
	13578	1	0.0000	0.0000	0.0000	0.0000	10	1.025214	-6.717357	138.00	1	1.1000	0.9000;
	13579	1	0.0000	0.0000	0.0000	0.0000	10	1.024233	-7.299289	138.00	1	1.1000	0.9000;
	13580	1	5.9900	1.5300	0.0000	0.0000	10	1.024200	-7.302885	138.00	1	1.1000	0.9000;
	13581	1	3.0200	0.9300	0.0000	0.0000	10	1.024574	-6.435973	138.00	1	1.1000	0.9000;
	13582	1	9.5500	3.3500	0.0000	0.0000	10	1.024515	-6.441060	138.00	1	1.1000	0.9000;
	13583	1	9.5500	4.9100	0.0000	0.0000	10	1.026435	-5.952520	138.00	1	1.1000	0.9000;
	13584	1	9.5500	3.2200	0.0000	0.0000	10	1.025729	-6.093099	138.00	1	1.1000	0.9000;
	13585	1	0.0000	0.0000	0.0000	0.0000	10	1.028077	-10.254697	138.00	1	1.1000	0.9000;
	13586	1	10.7700	3.9800	0.0000	0.0000	10	1.028004	-10.260896	138.00	1	1.1000	0.9000;
	13587	1	8.6800	2.1100	0.0000	0.0000	10	1.032029	-11.101930	138.00	1	1.1000	0.9000;
	13588	1	10.5300	1.0200	0.0000	0.0000	10	1.016768	-7.964422	138.00	1	1.1000	0.9000;
	13589	1	11.4900	2.9400	0.0000	0.0000	10	1.024777	-8.074566	138.00	1	1.1000	0.9000;
	13590	1	18.5000	6.3800	0.0000	0.0000	10	1.028334	-11.095081	138.00	1	1.1000	0.9000;
	13591	1	22.9200	4.7100	0.0000	0.0000	10	1.035092	-10.405702	138.00	1	1.1000	0.9000;
	13592	1	15.3900	6.2700	0.0000	0.0000	10	1.034624	-10.114350	138.00	1	1.1000	0.9000;
	13593	1	19.9200	4.8900	0.0000	0.0000	10	1.029489	-10.767611	138.00	1	1.1000	0.9000;
	13594	1	8.3000	3.7000	0.0000	0.0000	10	1.031902	-9.807967	138.00	1	1.1000	0.9000;
	13595	1	8.3000	1.8900	0.0000	0.0000	10	1.036237	-10.527571	138.00	1	1.1000	0.9000;
	13596	1	8.3000	1.6300	0.0000	15.2300	10	1.037741	-10.608786	138.00	1	1.1000	0.9000;
	13597	1	6.5700	0.8700	0.0000	0.0000	10	1.025672	-13.428979	138.00	1	1.1000	0.9000;
	13598	1	6.0300	0.5400	0.0000	0.0000	10	1.029694	-13.494005	138.00	1	1.1000	0.9000;
	13599	1	0.0000	0.0000	0.0000	0.0000	10	1.012134	-12.126990	138.00	1	1.1000	0.9000;
	13600	1	13.1100	1.4800	0.0000	0.0000	10	1.012087	-12.134620	138.00	1	1.1000	0.9000;
	13601	1	1.9900	0.3900	0.0000	0.0000	10	1.020818	-14.546334	138.00	1	1.1000	0.9000;
	13602	1	6.3900	0.5500	0.0000	0.0000	10	1.031432	-10.214947	138.00	1	1.1000	0.9000;
	13603	1	6.1200	0.6600	0.0000	0.0000	10	1.035071	-9.594040	138.00	1	1.1000	0.9000;
	13604	1	10.1600	2.0700	0.0000	0.0000	10	1.035251	-10.143232	138.00	1	1.1000	0.9000;
	13605	1	6.2400	0.5100	0.0000	0.0000	10	1.023809	-14.565761	138.00	1	1.1000	0.9000;
	13606	1	6.0300	0.3700	0.0000	0.0000	10	1.023078	-15.470127	138.00	1	1.1000	0.9000;
	13607	1	6.0300	1.0800	0.0000	0.0000	10	1.022222	-15.982118	138.00	1	1.1000	0.9000;
	13608	1	29.3500	4.7300	0.0000	0.0000	10	1.027712	-12.050445	138.00	1	1.1000	0.9000;
	13609	1	24.1700	4.1900	0.0000	0.0000	10	1.029311	-11.522710	138.00	1	1.1000	0.9000;
	13610	1	12.9100	4.2700	0.0000	0.0000	10	1.032385	-11.967287	138.00	1	1.1000	0.9000;
	13611	1	0.0000	0.0000	0.0000	0.0000	10	1.032459	-11.960269	138.00	1	1.1000	0.9000;
	13612	1	18.6900	5.2800	0.0000	0.0000	10	1.028273	-13.098586	138.00	1	1.1000	0.9000;
	13613	1	5.3300	0.5300	0.0000	0.0000	10	1.028768	-13.970963	138.00	1	1.1000	0.9000;
	13614	1	4.6300	0.5100	0.0000	0.0000	10	1.026690	-12.690800	138.00	1	1.1000	0.9000;
	13615	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-11.961836	138.00	1	1.1000	0.9000;
	13616	1	17.0100	12.1500	0.0000	0.0000	10	0.999818	-11.970962	138.00	1	1.1000	0.9000;
	13617	1	17.2600	7.9100	0.0000	0.0000	10	1.036545	-12.862051	138.00	1	1.1000	0.9000;
	13618	1	0.0000	0.0000	0.0000	0.0000	10	1.024213	-13.552187	138.00	1	1.1000	0.9000;
	13619	1	7.5000	0.9800	0.0000	0.0000	10	1.024182	-13.556500	138.00	1	1.1000	0.9000;
	13620	1	20.0300	6.3200	0.0000	0.0000	10	1.029286	-13.455783	138.00	1	1.1000	0.9000;
	13621	1	0.0000	0.0000	0.0000	0.0000	10	1.029401	-13.443926	138.00	1	1.1000	0.9000;
	13622	1	0.0000	0.0000	0.0000	0.0000	10	1.034076	-12.816646	138.00	1	1.1000	0.9000;
	13623	1	7.5000	1.2000	0.0000	0.0000	10	1.034042	-12.821039	138.00	1	1.1000	0.9000;
	13624	1	5.9900	1.2700	0.0000	0.0000	10	1.030849	-11.346222	138.00	1	1.1000	0.9000;
	13625	1	13.8700	2.0600	0.0000	0.0000	10	1.032150	-10.810121	138.00	1	1.1000	0.9000;
	13626	1	13.2400	2.6600	0.0000	0.0000	10	1.029759	-10.759247	138.00	1	1.1000	0.9000;
	13627	1	19.0700	7.5900	0.0000	0.0000	10	1.029518	-10.974754	138.00	1	1.1000	0.9000;
	13628	1	21.9200	4.5300	0.0000	0.0000	10	1.031546	-11.946854	138.00	1	1.1000	0.9000;
	13629	1	21.7300	6.2200	0.0000	0.0000	10	1.029038	-11.233976	138.00	1	1.1000	0.9000;
	13630	1	21.7300	10.8600	0.0000	0.0000	10	1.028550	-11.253862	138.00	1	1.1000	0.9000;
	13631	1	49.5600	28.2100	0.0000	0.0000	10	1.028798	-11.678103	138.00	1	1.1000	0.9000;
	13632	1	23.9300	4.5200	0.0000	0.0000	10	1.029078	-12.534444	138.00	1	1.1000	0.9000;
	13633	1	23.3300	4.4100	0.0000	0.0000	10	1.026485	-11.335979	138.00	1	1.1000	0.9000;
	13634	1	36.8400	8.8100	0.0000	0.0000	10	1.027359	-13.556229	138.00	1	1.1000	0.9000;
	13635	1	0.0000	0.0000	0.0000	0.0000	10	1.031792	-8.851499	345.00	1	1.1000	0.9000;
	13636	1	0.0000	0.0000	0.0000	0.0000	10	1.033232	-11.029251	138.00	1	1.1000	0.9000;
	13637	1	25.2000	11.6800	0.0000	0.0000	10	1.031608	-8.865781	345.00	1	1.1000	0.9000;
	13638	1	12.4400	4.6300	0.0000	0.0000	10	1.028249	-12.770571	138.00	1	1.1000	0.9000;
	13639	1	15.2900	6.3100	0.0000	0.0000	10	1.027253	-13.487538	138.00	1	1.1000	0.9000;
	13640	1	0.0000	0.0000	0.0000	0.0000	10	1.028775	-11.102909	138.00	1	1.1000	0.9000;
	13641	1	10.5700	1.4000	0.0000	0.0000	10	1.028735	-11.109494	138.00	1	1.1000	0.9000;
	13642	1	21.2200	4.6700	0.0000	0.0000	10	1.032332	-10.158811	138.00	1	1.1000	0.9000;
	13643	1	0.0000	0.0000	0.0000	66.9500	10	1.039681	-7.475155	345.00	1	1.1000	0.9000;
	13644	1	0.0000	0.0000	0.0000	0.0000	10	1.034853	-9.734496	138.00	1	1.1000	0.9000;
	13645	1	21.2200	3.7900	0.0000	0.0000	10	1.026384	-12.299936	13.80	1	1.1000	0.9000;
	13646	1	0.0000	0.0000	0.0000	0.0000	10	1.034345	-10.230296	1.00	1	1.1000	0.9000;
	13647	1	0.0000	0.0000	0.0000	0.0000	10	1.039376	-7.392754	345.00	1	1.1000	0.9000;
	13648	1	21.2200	1.8700	0.0000	0.0000	10	1.033100	-9.684942	138.00	1	1.1000	0.9000;
	13649	1	0.0000	0.0000	0.0000	0.0000	10	1.034232	-8.060815	345.00	1	1.1000	0.9000;
	13650	1	0.0000	0.0000	0.0000	0.0000	10	1.035405	-11.549343	138.00	1	1.1000	0.9000;
	13651	1	35.8600	17.5600	0.0000	0.0000	10	1.033938	-8.081283	345.00	1	1.1000	0.9000;
	13652	1	14.2600	1.0300	0.0000	0.0000	10	1.008922	-11.824088	138.00	1	1.1000	0.9000;
	13653	1	0.0000	0.0000	0.0000	0.0000	10	1.023164	-11.450285	138.00	1	1.1000	0.9000;
	13654	1	18.1700	6.8300	0.0000	0.0000	10	1.023039	-11.460915	138.00	1	1.1000	0.9000;
	13655	1	13.4500	4.1300	0.0000	0.0000	10	1.029720	-11.206009	138.00	1	1.1000	0.9000;
	13656	1	0.0000	0.0000	0.0000	-3.2200	10	1.028522	-11.226271	138.00	1	1.1000	0.9000;
	13657	1	24.0200	8.0400	0.0000	0.0000	10	1.028395	-11.238840	138.00	1	1.1000	0.9000;
	13658	1	6.4900	1.8500	0.0000	0.0000	10	1.037603	-9.502414	138.00	1	1.1000	0.9000;
	13659	1	0.0000	0.0000	0.0000	-3.0200	10	1.035853	-3.703056	500.00	1	1.1000	0.9000;
	13660	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-4.810179	345.00	1	1.1000	0.9000;
	13661	1	0.0000	0.0000	0.0000	0.0000	10	1.016767	-6.818487	138.00	1	1.1000	0.9000;
	13662	2	0.0000	0.0000	0.0000	0.0000	10	1.048000	-3.221323	20.00	1	1.1000	0.9000;
	13663	1	0.0000	0.0000	0.0000	0.0000	10	1.038110	-3.683650	500.00	1	1.1000	0.9000;
	13664	1	0.0000	0.0000	0.0000	0.0000	10	1.003782	-4.867482	345.00	1	1.1000	0.9000;
	13665	1	0.0000	0.0000	0.0000	0.0000	10	1.039560	-7.895660	138.00	1	1.1000	0.9000;
	13666	2	0.0000	0.0000	0.0000	0.0000	10	1.040500	-5.531528	22.00	1	1.1000	0.9000;
	13667	1	0.0000	0.0000	0.0000	0.0000	10	1.039453	-7.938266	138.00	1	1.1000	0.9000;
	13668	1	0.0000	0.0000	0.0000	0.0000	10	1.014021	-11.479977	138.00	1	1.1000	0.9000;
	13669	2	0.0000	0.0000	0.0000	0.0000	10	1.049500	-9.293880	24.00	1	1.1000	0.9000;
	13670	2	0.0000	0.0000	0.0000	0.0000	10	1.049500	-10.137004	18.00	1	1.1000	0.9000;
	13671	1	0.0000	0.0000	0.0000	0.0000	10	1.013164	-11.514567	138.00	1	1.1000	0.9000;
	13672	1	0.0000	0.0000	0.0000	0.0000	10	1.014021	-11.479977	138.00	1	1.1000	0.9000;
	13673	1	0.0000	0.0000	0.0000	0.0000	10	1.036516	-8.826765	138.00	1	1.1000	0.9000;
	13674	2	0.0000	0.0000	0.0000	0.0000	10	1.020300	-1.844369	20.00	1	1.1000	0.9000;
	13675	2	0.0000	0.0000	0.0000	0.0000	10	1.021200	-2.500072	13.80	1	1.1000	0.9000;
	13676	2	0.0000	0.0000	0.0000	0.0000	10	1.025000	-4.509144	18.00	1	1.1000	0.9000;
	13677	1	0.0000	0.0000	0.0000	0.0000	10	1.036371	-9.205253	138.00	1	1.1000	0.9000;
	13678	1	0.0000	0.0000	0.0000	0.0000	10	1.036516	-8.826765	138.00	1	1.1000	0.9000;
	13679	1	0.0000	0.0000	0.0000	-76.9100	10	1.050006	-5.655747	500.00	1	1.1000	0.9000;
	13680	1	0.0000	0.0000	0.0000	0.0000	10	1.046017	-8.090788	345.00	1	1.1000	0.9000;
	13681	1	0.0000	0.0000	0.0000	0.0000	10	1.045880	-10.136213	138.00	1	1.1000	0.9000;
	13682	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-8.030590	24.00	1	1.1000	0.9000;
	13683	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-8.030590	24.00	1	1.1000	0.9000;
	13684	1	0.0000	0.0000	0.0000	0.0000	10	1.046643	-8.095193	1.00	1	1.1000	0.9000;
	13685	2	0.0000	0.0000	0.0000	0.0000	10	1.026500	-5.094438	24.00	1	1.1000	0.9000;
	13686	2	0.0000	0.0000	0.0000	0.0000	10	1.031000	-9.408640	18.00	1	1.1000	0.9000;
	13687	1	0.0000	0.0000	0.0000	0.0000	10	1.045605	-8.166764	345.00	1	1.1000	0.9000;
	13688	1	0.0000	0.0000	0.0000	0.0000	10	1.051027	-5.532482	500.00	1	1.1000	0.9000;
	13689	1	0.0000	0.0000	0.0000	0.0000	10	1.036273	-6.266641	138.00	1	1.1000	0.9000;
	13690	2	0.0000	0.0000	0.0000	0.0000	10	1.028500	-5.403337	13.80	1	1.1000	0.9000;
	13691	1	0.0000	0.0000	0.0000	0.0000	10	1.036273	-6.266641	18.00	1	1.1000	0.9000;
	13692	1	0.0000	0.0000	0.0000	0.0000	10	1.037058	-6.344677	138.00	1	1.1000	0.9000;
	13693	1	0.0000	0.0000	0.0000	0.0000	10	1.036273	-6.266641	138.00	1	1.1000	0.9000;
	13694	1	0.0000	0.0000	0.0000	0.0000	10	1.037429	-8.128355	138.00	1	1.1000	0.9000;
	13695	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-8.034025	13.20	1	1.1000	0.9000;
	13696	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-8.094804	18.00	1	1.1000	0.9000;
	13697	1	0.0000	0.0000	0.0000	0.0000	10	1.037429	-8.128355	13.80	1	1.1000	0.9000;
	13698	1	0.0000	0.0000	0.0000	0.0000	10	1.037351	-8.130638	138.00	1	1.1000	0.9000;
	13699	1	0.0000	0.0000	0.0000	0.0000	10	1.037429	-8.128355	138.00	1	1.1000	0.9000;
	13700	1	0.0000	0.0000	0.0000	-481.0000	10	1.038458	-4.006996	500.00	1	1.1000	0.9000;
	13701	1	0.0000	0.0000	0.0000	0.0000	10	1.038514	-7.078908	345.00	1	1.1000	0.9000;
	13702	1	0.0000	0.0000	0.0000	0.0000	10	1.035446	-9.240113	138.00	1	1.1000	0.9000;
	13703	1	0.0000	0.0000	0.0000	0.0000	10	1.043436	-11.273618	20.00	1	1.1000	0.9000;
	13704	1	0.0000	0.0000	0.0000	0.0000	10	1.043436	-11.273618	1.00	1	1.1000	0.9000;
	13705	2	0.0000	0.0000	0.0000	0.0000	10	1.048600	-0.641308	13.80	1	1.1000	0.9000;
	13706	1	0.0000	0.0000	0.0000	0.0000	10	1.038196	-7.222095	345.00	1	1.1000	0.9000;
	13707	1	0.0000	0.0000	0.0000	0.0000	10	1.038514	-7.078908	345.00	1	1.1000	0.9000;
	13708	1	0.0000	0.0000	0.0000	0.0000	10	1.037975	-2.712197	500.00	1	1.1000	0.9000;
	13709	2	0.0000	0.0000	0.0000	0.0000	10	1.042000	-4.279310	345.00	1	1.1000	0.9000;
	13710	1	0.0000	0.0000	0.0000	0.0000	10	1.041065	-5.871211	138.00	1	1.1000	0.9000;
	13711	1	0.0000	0.0000	0.0000	0.0000	10	1.044048	-4.974453	13.80	1	1.1000	0.9000;
	13712	1	0.0000	0.0000	0.0000	0.0000	10	1.044048	-4.974453	1.00	1	1.1000	0.9000;
	13713	1	0.0000	0.0000	0.0000	0.0000	10	1.038214	-2.569244	500.00	1	1.1000	0.9000;
	13714	1	0.0000	0.0000	0.0000	0.0000	10	1.037975	-2.712197	500.00	1	1.1000	0.9000;
	13715	1	0.0000	0.0000	0.0000	-381.9900	10	1.036569	-2.551492	500.00	1	1.1000	0.9000;
	13716	1	0.0000	0.0000	0.0000	0.0000	10	1.039391	-2.801927	345.00	1	1.1000	0.9000;
	13717	1	0.0000	0.0000	0.0000	0.0000	10	1.041489	-3.511441	138.00	1	1.1000	0.9000;
	13718	2	0.0000	0.0000	0.0000	0.0000	10	1.031500	-1.880272	13.80	1	1.1000	0.9000;
	13719	1	0.0000	0.0000	0.0000	0.0000	10	1.040105	-2.578092	500.00	1	1.1000	0.9000;
	13720	1	0.0000	0.0000	0.0000	0.0000	10	1.036569	-2.551492	500.00	1	1.1000	0.9000;
	13721	1	0.0000	0.0000	0.0000	0.0000	10	1.041047	-6.730829	138.00	1	1.1000	0.9000;
	13722	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-6.565490	13.80	1	1.1000	0.9000;
	13723	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-6.601449	18.00	1	1.1000	0.9000;
	13724	1	0.0000	0.0000	0.0000	0.0000	10	1.041176	-6.742423	138.00	1	1.1000	0.9000;
	13725	1	0.0000	0.0000	0.0000	0.0000	10	1.041047	-6.730829	138.00	1	1.1000	0.9000;
	13726	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-14.099153	138.00	1	1.1000	0.9000;
	13727	1	0.0000	0.0000	0.0000	0.0000	10	1.037698	-14.162589	138.00	1	1.1000	0.9000;
	13728	1	0.0000	0.0000	0.0000	-498.6900	10	1.036419	-3.788183	500.00	1	1.1000	0.9000;
	13729	1	0.0000	0.0000	0.0000	0.0000	10	1.025002	-6.780344	345.00	1	1.1000	0.9000;
	13730	1	0.0000	0.0000	0.0000	0.0000	10	1.025407	-7.826953	138.00	1	1.1000	0.9000;
	13731	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-2.692565	18.00	1	1.1000	0.9000;
	13732	2	0.0000	0.0000	0.0000	0.0000	10	1.040500	-2.132601	13.80	1	1.1000	0.9000;
	13733	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-3.046820	13.80	1	1.1000	0.9000;
	13734	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-2.535472	22.00	1	1.1000	0.9000;
	13735	1	0.0000	0.0000	0.0000	0.0000	10	1.022604	-7.097979	345.00	1	1.1000	0.9000;
	13736	1	0.0000	0.0000	0.0000	0.0000	10	1.025002	-6.780344	345.00	1	1.1000	0.9000;
	13737	1	0.0000	0.0000	0.0000	0.0000	10	1.036736	-1.671010	500.00	1	1.1000	0.9000;
	13738	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-3.606018	345.00	1	1.1000	0.9000;
	13739	1	0.0000	0.0000	0.0000	0.0000	10	1.016097	-5.488718	138.00	1	1.1000	0.9000;
	13740	2	0.0000	0.0000	0.0000	0.0000	10	1.026700	4.957193	13.80	1	1.1000	0.9000;
	13741	2	0.0000	0.0000	0.0000	0.0000	10	1.028600	4.357606	20.00	1	1.1000	0.9000;
	13742	1	0.0000	0.0000	0.0000	0.0000	10	1.007517	-3.786721	345.00	1	1.1000	0.9000;
	13743	1	0.0000	0.0000	0.0000	0.0000	10	1.000000	-3.606018	345.00	1	1.1000	0.9000;
	13744	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-10.401650	138.00	1	1.1000	0.9000;
	13745	1	0.0000	0.0000	0.0000	-6.3600	10	1.039226	-10.399107	138.00	1	1.1000	0.9000;
	13746	1	0.0000	0.0000	0.0000	29.3900	10	1.043903	-2.949693	500.00	1	1.1000	0.9000;
	13747	1	0.0000	0.0000	0.0000	0.0000	10	1.043992	-5.379979	345.00	1	1.1000	0.9000;
	13748	1	0.0000	0.0000	0.0000	0.0000	10	1.043165	-7.245300	138.00	1	1.1000	0.9000;
	13749	2	0.0000	0.0000	0.0000	0.0000	10	1.024900	-1.338100	18.00	1	1.1000	0.9000;
	13750	2	0.0000	0.0000	0.0000	0.0000	10	1.026700	-0.833394	13.80	1	1.1000	0.9000;
	13751	2	0.0000	0.0000	0.0000	0.0000	10	1.026500	-1.248237	20.00	1	1.1000	0.9000;
	13752	1	0.0000	0.0000	0.0000	0.0000	10	1.042287	-5.499426	345.00	1	1.1000	0.9000;
	13753	1	0.0000	0.0000	0.0000	0.0000	10	1.043002	-3.128991	500.00	1	1.1000	0.9000;
	13754	1	0.0000	0.0000	0.0000	-142.2400	10	1.036738	-2.562533	500.00	1	1.1000	0.9000;
	13755	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-4.577268	345.00	1	1.1000	0.9000;
	13756	1	0.0000	0.0000	0.0000	0.0000	10	1.043092	-5.937440	138.00	1	1.1000	0.9000;
	13757	1	0.0000	0.0000	0.0000	0.0000	10	1.041507	-5.457733	13.80	1	1.1000	0.9000;
	13758	1	0.0000	0.0000	0.0000	0.0000	10	1.041507	-5.457733	1.00	1	1.1000	0.9000;
	13759	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-2.296333	18.00	1	1.1000	0.9000;
	13760	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-2.296333	18.00	1	1.1000	0.9000;
	13761	1	0.0000	0.0000	0.0000	0.0000	10	1.036392	-2.603280	1.00	1	1.1000	0.9000;
	13762	1	0.0000	0.0000	0.0000	0.0000	10	1.038101	-2.454010	500.00	1	1.1000	0.9000;
	13763	1	0.0000	0.0000	0.0000	0.0000	10	1.036738	-2.562533	500.00	1	1.1000	0.9000;
	13764	1	0.0000	0.0000	0.0000	0.0000	10	1.037763	-3.400944	500.00	1	1.1000	0.9000;
	13765	1	0.0000	0.0000	0.0000	0.0000	10	1.028052	-4.935320	345.00	1	1.1000	0.9000;
	13766	1	0.0000	0.0000	0.0000	0.0000	10	1.026677	-6.565937	138.00	1	1.1000	0.9000;
	13767	1	0.0000	0.0000	0.0000	0.0000	10	1.028052	-4.935320	13.80	1	1.1000	0.9000;
	13768	1	0.0000	0.0000	0.0000	0.0000	10	1.038757	-3.320273	500.00	1	1.1000	0.9000;
	13769	1	0.0000	0.0000	0.0000	0.0000	10	1.037763	-3.400944	500.00	1	1.1000	0.9000;
	13770	1	0.0000	0.0000	0.0000	68.5100	10	1.041645	-3.105779	500.00	1	1.1000	0.9000;
	13771	1	0.0000	0.0000	0.0000	0.0000	10	1.043634	-4.419230	345.00	1	1.1000	0.9000;
	13772	1	0.0000	0.0000	0.0000	0.0000	10	1.043820	-5.612771	138.00	1	1.1000	0.9000;
	13773	1	0.0000	0.0000	0.0000	0.0000	10	1.041645	-3.105779	13.80	1	1.1000	0.9000;
	13774	1	0.0000	0.0000	0.0000	0.0000	10	1.041645	-3.105779	18.00	1	1.1000	0.9000;
	13775	1	0.0000	0.0000	0.0000	0.0000	10	1.041645	-3.105779	13.80	1	1.1000	0.9000;
	13776	1	0.0000	0.0000	0.0000	0.0000	10	1.043337	-4.485285	345.00	1	1.1000	0.9000;
	13777	1	0.0000	0.0000	0.0000	0.0000	10	1.043634	-4.419230	345.00	1	1.1000	0.9000;
	13778	2	0.0000	0.0000	0.0000	0.0000	10	1.038000	-12.846115	138.00	1	1.1000	0.9000;
	13779	1	0.0000	0.0000	0.0000	0.0000	10	1.037520	-12.853584	138.00	1	1.1000	0.9000;
	13780	1	0.0000	0.0000	0.0000	0.0000	10	1.042741	-5.025786	500.00	1	1.1000	0.9000;
	13781	1	0.0000	0.0000	0.0000	0.0000	10	1.039868	-7.744827	345.00	1	1.1000	0.9000;
	13782	1	0.0000	0.0000	0.0000	0.0000	10	1.039127	-11.599420	138.00	1	1.1000	0.9000;
	13783	2	0.0000	0.0000	0.0000	0.0000	10	1.058400	-3.728965	13.80	1	1.1000	0.9000;
	13784	2	0.0000	0.0000	0.0000	0.0000	10	1.058500	-3.451565	13.80	1	1.1000	0.9000;
	13785	2	0.0000	0.0000	0.0000	0.0000	10	1.057900	-4.089881	13.80	1	1.1000	0.9000;
	13786	2	0.0000	0.0000	0.0000	0.0000	10	1.057900	-4.036756	13.80	1	1.1000	0.9000;
	13787	1	0.0000	0.0000	0.0000	0.0000	10	1.042435	-5.065028	500.00	1	1.1000	0.9000;
	13788	1	0.0000	0.0000	0.0000	0.0000	10	1.042741	-5.025786	500.00	1	1.1000	0.9000;
	13789	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-2.813275	345.00	1	1.1000	0.9000;
	13790	1	0.0000	0.0000	0.0000	0.0000	10	1.040053	-3.040366	138.00	1	1.1000	0.9000;
	13791	1	0.0000	0.0000	0.0000	0.0000	10	1.040291	-2.821996	345.00	1	1.1000	0.9000;
	13792	1	0.0000	0.0000	0.0000	0.0000	10	1.040000	-2.813275	345.00	1	1.1000	0.9000;
	13793	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-3.997045	500.00	1	1.1000	0.9000;
	13794	2	0.0000	0.0000	0.0000	0.0000	10	1.039500	-6.299813	345.00	1	1.1000	0.9000;
	13795	1	0.0000	0.0000	0.0000	0.0000	10	1.037296	-9.125798	138.00	1	1.1000	0.9000;
	13796	1	0.0000	0.0000	0.0000	0.0000	10	1.038527	-6.482965	345.00	1	1.1000	0.9000;
	13797	1	0.0000	0.0000	0.0000	0.0000	10	1.039500	-6.299813	345.00	1	1.1000	0.9000;
	13798	1	0.0000	0.0000	0.0000	0.0000	10	1.038492	-8.778236	138.00	1	1.1000	0.9000;
	13799	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-7.403576	24.00	1	1.1000	0.9000;
	13800	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-7.403576	24.00	1	1.1000	0.9000;
	13801	1	0.0000	0.0000	0.0000	0.0000	10	1.038670	-8.582680	1.00	1	1.1000	0.9000;
	13802	1	0.0000	0.0000	0.0000	0.0000	10	1.038492	-8.778236	18.00	1	1.1000	0.9000;
	13803	1	0.0000	0.0000	0.0000	0.0000	10	1.038492	-8.778236	18.00	1	1.1000	0.9000;
	13804	1	0.0000	0.0000	0.0000	0.0000	10	1.038492	-8.778236	1.00	1	1.1000	0.9000;
	13805	2	0.0000	0.0000	0.0000	0.0000	10	1.017000	-6.666240	13.80	1	1.1000	0.9000;
	13806	1	0.0000	0.0000	0.0000	0.0000	10	1.038241	-8.808013	138.00	1	1.1000	0.9000;
	13807	1	0.0000	0.0000	0.0000	0.0000	10	1.038492	-8.778236	138.00	1	1.1000	0.9000;
	13808	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-12.709393	138.00	1	1.1000	0.9000;
	13809	1	0.0000	0.0000	0.0000	0.0000	10	1.037453	-12.694008	138.00	1	1.1000	0.9000;
	13810	1	0.0000	0.0000	0.0000	0.0000	10	1.029840	-9.145089	138.00	1	1.1000	0.9000;
	13811	1	0.0000	0.0000	0.0000	0.0000	10	1.029840	-9.145089	18.00	1	1.1000	0.9000;
	13812	1	0.0000	0.0000	0.0000	0.0000	10	1.029840	-9.145089	20.00	1	1.1000	0.9000;
	13813	1	0.0000	0.0000	0.0000	0.0000	10	1.029840	-9.145089	138.00	1	1.1000	0.9000;
	13814	1	0.0000	0.0000	0.0000	0.0000	10	1.029840	-9.145089	138.00	1	1.1000	0.9000;
	13815	1	0.0000	0.0000	0.0000	0.0000	10	1.034791	-4.920889	500.00	1	1.1000	0.9000;
	13816	1	0.0000	0.0000	0.0000	0.0000	10	1.045902	-8.037396	345.00	1	1.1000	0.9000;
	13817	1	0.0000	0.0000	0.0000	0.0000	10	1.043836	-10.577587	138.00	1	1.1000	0.9000;
	13818	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-4.775933	13.80	1	1.1000	0.9000;
	13819	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-4.775933	13.80	1	1.1000	0.9000;
	13820	1	0.0000	0.0000	0.0000	0.0000	10	1.033867	-4.952663	1.00	1	1.1000	0.9000;
	13821	1	0.0000	0.0000	0.0000	0.0000	10	1.036420	-4.693254	500.00	1	1.1000	0.9000;
	13822	1	0.0000	0.0000	0.0000	0.0000	10	1.045424	-8.180290	345.00	1	1.1000	0.9000;
	13823	1	0.0000	0.0000	0.0000	44.9500	10	1.045019	-3.170109	500.00	1	1.1000	0.9000;
	13824	2	0.0000	0.0000	0.0000	0.0000	10	1.044000	-4.978804	345.00	1	1.1000	0.9000;
	13825	1	0.0000	0.0000	0.0000	0.0000	10	1.042535	-6.016607	138.00	1	1.1000	0.9000;
	13826	1	0.0000	0.0000	0.0000	0.0000	10	1.043606	-5.074238	345.00	1	1.1000	0.9000;
	13827	1	0.0000	0.0000	0.0000	0.0000	10	1.044000	-4.978804	345.00	1	1.1000	0.9000;
	13828	1	0.0000	0.0000	0.0000	0.0000	10	1.042025	-4.734306	500.00	1	1.1000	0.9000;
	13829	1	0.0000	0.0000	0.0000	0.0000	10	1.037389	-5.988988	345.00	1	1.1000	0.9000;
	13830	1	0.0000	0.0000	0.0000	0.0000	10	1.029183	-8.228065	138.00	1	1.1000	0.9000;
	13831	2	0.0000	0.0000	0.0000	0.0000	10	1.055000	-3.521438	13.80	1	1.1000	0.9000;
	13832	1	0.0000	0.0000	0.0000	0.0000	10	1.042539	-4.599705	500.00	1	1.1000	0.9000;
	13833	1	0.0000	0.0000	0.0000	0.0000	10	1.042025	-4.734306	500.00	1	1.1000	0.9000;
	13834	1	0.0000	0.0000	0.0000	0.0000	10	1.042719	-6.839166	138.00	1	1.1000	0.9000;
	13835	2	0.0000	0.0000	0.0000	0.0000	10	1.038000	-5.067170	13.80	1	1.1000	0.9000;
	13836	1	0.0000	0.0000	0.0000	0.0000	10	1.042766	-6.852545	138.00	1	1.1000	0.9000;
	13837	1	0.0000	0.0000	0.0000	-283.6900	10	1.036892	-3.435536	500.00	1	1.1000	0.9000;
	13838	1	0.0000	0.0000	0.0000	0.0000	10	1.035330	-6.729702	345.00	1	1.1000	0.9000;
	13839	1	0.0000	0.0000	0.0000	0.0000	10	1.033103	-9.506479	138.00	1	1.1000	0.9000;
	13840	2	0.0000	0.0000	0.0000	0.0000	10	1.047800	1.941540	22.00	1	1.1000	0.9000;
	13841	2	0.0000	0.0000	0.0000	0.0000	10	1.048000	3.314473	13.80	1	1.1000	0.9000;
	13842	1	0.0000	0.0000	0.0000	0.0000	10	1.033134	-7.464444	345.00	1	1.1000	0.9000;
	13843	1	0.0000	0.0000	0.0000	0.0000	10	1.037769	-4.009008	500.00	1	1.1000	0.9000;
	13844	1	0.0000	0.0000	0.0000	-655.5500	10	1.037019	-3.289660	500.00	1	1.1000	0.9000;
	13845	1	0.0000	0.0000	0.0000	0.0000	10	1.027801	-7.295021	345.00	1	1.1000	0.9000;
	13846	1	0.0000	0.0000	0.0000	0.0000	10	1.029618	-8.570391	138.00	1	1.1000	0.9000;
	13847	2	0.0000	0.0000	0.0000	0.0000	10	1.019600	2.577264	13.80	1	1.1000	0.9000;
	13848	2	0.0000	0.0000	0.0000	0.0000	10	1.018100	-1.108240	13.80	1	1.1000	0.9000;
	13849	1	0.0000	0.0000	0.0000	0.0000	10	1.037844	-3.722023	500.00	1	1.1000	0.9000;
	13850	1	0.0000	0.0000	0.0000	0.0000	10	1.037019	-3.289660	500.00	1	1.1000	0.9000;
	13851	1	0.0000	0.0000	0.0000	0.0000	10	1.034481	-12.814763	138.00	1	1.1000	0.9000;
	13852	1	0.0000	0.0000	0.0000	0.0000	10	1.034481	-12.814763	138.00	1	1.1000	0.9000;
	13853	1	0.0000	0.0000	0.0000	-509.2100	10	1.039143	-3.137810	500.00	1	1.1000	0.9000;
	13854	1	0.0000	0.0000	0.0000	0.0000	10	1.041346	-5.268022	345.00	1	1.1000	0.9000;
	13855	1	0.0000	0.0000	0.0000	0.0000	10	1.043340	-7.310504	138.00	1	1.1000	0.9000;
	13856	2	0.0000	0.0000	0.0000	0.0000	10	1.008700	-0.876099	24.00	1	1.1000	0.9000;
	13857	2	0.0000	0.0000	0.0000	0.0000	10	1.009800	-1.486001	13.80	1	1.1000	0.9000;
	13858	1	0.0000	0.0000	0.0000	0.0000	10	1.041410	-5.353647	345.00	1	1.1000	0.9000;
	13859	1	0.0000	0.0000	0.0000	0.0000	10	1.041346	-5.268022	345.00	1	1.1000	0.9000;
	13860	1	0.0000	0.0000	0.0000	-447.9000	10	1.032586	-3.206833	500.00	1	1.1000	0.9000;
	13861	1	0.0000	0.0000	0.0000	0.0000	10	1.040329	-4.040115	345.00	1	1.1000	0.9000;
	13862	1	0.0000	0.0000	0.0000	0.0000	10	1.038521	-5.135782	138.00	1	1.1000	0.9000;
	13863	2	0.0000	0.0000	0.0000	0.0000	10	1.044500	-3.739177	13.80	1	1.1000	0.9000;
	13864	2	0.0000	0.0000	0.0000	0.0000	10	1.044500	-3.673284	13.80	1	1.1000	0.9000;
	13865	1	0.0000	0.0000	0.0000	0.0000	10	1.036817	-3.167518	500.00	1	1.1000	0.9000;
	13866	1	0.0000	0.0000	0.0000	0.0000	10	1.032586	-3.206833	500.00	1	1.1000	0.9000;
	13867	1	0.0000	0.0000	0.0000	0.0000	10	1.040653	-6.535684	138.00	1	1.1000	0.9000;
	13868	2	0.0000	0.0000	0.0000	0.0000	10	1.060000	-4.580310	13.80	1	1.1000	0.9000;
	13869	1	0.0000	0.0000	0.0000	0.0000	10	1.040219	-6.561348	138.00	1	1.1000	0.9000;
	13870	1	0.0000	0.0000	0.0000	0.0000	10	1.040653	-6.535684	138.00	1	1.1000	0.9000;
	13871	1	0.0000	0.0000	0.0000	0.0000	10	1.037946	-4.566943	500.00	1	1.1000	0.9000;
	13872	1	0.0000	0.0000	0.0000	0.0000	10	1.033842	-8.464031	345.00	1	1.1000	0.9000;
	13873	1	0.0000	0.0000	0.0000	0.0000	10	1.035403	-12.599467	138.00	1	1.1000	0.9000;
	13874	2	0.0000	0.0000	0.0000	0.0000	10	1.033000	-3.935183	13.80	1	1.1000	0.9000;
	13875	1	0.0000	0.0000	0.0000	0.0000	10	1.033529	-8.577034	345.00	1	1.1000	0.9000;
	13876	1	0.0000	0.0000	0.0000	0.0000	10	1.033842	-8.464031	345.00	1	1.1000	0.9000;
	13877	1	0.0000	0.0000	0.0000	0.0000	10	1.039187	-4.092239	500.00	1	1.1000	0.9000;
	13878	1	0.0000	0.0000	0.0000	0.0000	10	1.028398	-5.105014	345.00	1	1.1000	0.9000;
	13879	1	0.0000	0.0000	0.0000	0.0000	10	1.027047	-6.425486	138.00	1	1.1000	0.9000;
	13880	2	0.0000	0.0000	0.0000	0.0000	10	1.050000	-3.132302	13.80	1	1.1000	0.9000;
	13881	1	0.0000	0.0000	0.0000	0.0000	10	1.040060	-4.068738	500.00	1	1.1000	0.9000;
	13882	1	0.0000	0.0000	0.0000	0.0000	10	1.027761	-5.093420	345.00	1	1.1000	0.9000;
	13883	1	0.0000	0.0000	0.0000	64.3100	10	1.041806	-3.584806	500.00	1	1.1000	0.9000;
	13884	1	0.0000	0.0000	0.0000	0.0000	10	1.029161	-7.016363	345.00	1	1.1000	0.9000;
	13885	1	0.0000	0.0000	0.0000	0.0000	10	1.019090	-9.440978	138.00	1	1.1000	0.9000;
	13886	2	0.0000	0.0000	0.0000	0.0000	10	1.054500	-1.818098	22.00	1	1.1000	0.9000;
	13887	2	0.0000	0.0000	0.0000	0.0000	10	1.052800	-1.970745	13.80	1	1.1000	0.9000;
	13888	2	0.0000	0.0000	0.0000	0.0000	10	1.050000	-2.345270	13.80	1	1.1000	0.9000;
	13889	1	0.0000	0.0000	0.0000	0.0000	10	1.040885	-3.739234	500.00	1	1.1000	0.9000;
	13890	1	0.0000	0.0000	0.0000	0.0000	10	1.026512	-7.177502	345.00	1	1.1000	0.9000;
	13891	1	0.0000	0.0000	0.0000	143.0900	10	1.040556	-2.918343	500.00	1	1.1000	0.9000;
	13892	1	0.0000	0.0000	0.0000	0.0000	10	1.044761	-4.746196	345.00	1	1.1000	0.9000;
	13893	1	0.0000	0.0000	0.0000	0.0000	10	1.044224	-6.538127	138.00	1	1.1000	0.9000;
	13894	2	0.0000	0.0000	0.0000	0.0000	10	1.049000	-2.419075	13.20	1	1.1000	0.9000;
	13895	1	0.0000	0.0000	0.0000	0.0000	10	1.040826	-2.746340	500.00	1	1.1000	0.9000;
	13896	1	0.0000	0.0000	0.0000	0.0000	10	1.040556	-2.918343	500.00	1	1.1000	0.9000;
	13897	1	0.0000	0.0000	0.0000	-872.0200	10	1.038412	-5.298889	500.00	1	1.1000	0.9000;
	13898	1	0.0000	0.0000	0.0000	0.0000	10	1.038114	-8.923933	345.00	1	1.1000	0.9000;
	13899	1	0.0000	0.0000	0.0000	0.0000	10	1.030061	-11.717996	138.00	1	1.1000	0.9000;
	13900	1	0.0000	0.0000	0.0000	0.0000	10	1.031874	-11.004149	13.80	1	1.1000	0.9000;
	13901	1	0.0000	0.0000	0.0000	0.0000	10	1.031874	-11.004149	1.00	1	1.1000	0.9000;
	13902	2	0.0000	0.0000	0.0000	0.0000	10	1.011900	-4.018908	13.80	1	1.1000	0.9000;
	13903	2	0.0000	0.0000	0.0000	0.0000	10	1.008700	-3.719518	18.00	1	1.1000	0.9000;
	13904	2	0.0000	0.0000	0.0000	0.0000	10	1.009800	-2.837154	13.80	1	1.1000	0.9000;
	13905	2	0.0000	0.0000	0.0000	0.0000	10	1.020500	-2.654268	13.80	1	1.1000	0.9000;
	13906	2	0.0000	0.0000	0.0000	0.0000	10	1.009700	-4.266693	22.00	1	1.1000	0.9000;
	13907	2	0.0000	0.0000	0.0000	0.0000	10	1.012900	-3.182983	13.80	1	1.1000	0.9000;
	13908	1	0.0000	0.0000	0.0000	0.0000	10	1.039890	-5.787691	500.00	1	1.1000	0.9000;
	13909	1	0.0000	0.0000	0.0000	0.0000	10	1.038412	-5.298889	500.00	1	1.1000	0.9000;
	13910	2	0.0000	0.0000	0.0000	0.0000	10	1.046000	-5.330240	345.00	1	1.1000	0.9000;
	13911	1	0.0000	0.0000	0.0000	0.0000	10	1.047897	-6.683372	138.00	1	1.1000	0.9000;
	13912	1	0.0000	0.0000	0.0000	0.0000	10	1.044467	-5.255382	345.00	1	1.1000	0.9000;
	13913	1	0.0000	0.0000	0.0000	0.0000	10	1.046000	-5.330240	345.00	1	1.1000	0.9000;
	13914	1	0.0000	0.0000	0.0000	-52.7900	10	1.032775	-6.480983	345.00	1	1.1000	0.9000;
	13915	2	0.0000	0.0000	0.0000	0.0000	10	1.039000	-6.931943	138.00	1	1.1000	0.9000;
	13916	1	0.0000	0.0000	0.0000	0.0000	10	1.040631	-7.048428	13.80	1	1.1000	0.9000;
	13917	1	0.0000	0.0000	0.0000	0.0000	10	1.040631	-7.048428	1.00	1	1.1000	0.9000;
	13918	1	0.0000	0.0000	0.0000	0.0000	10	1.033184	-6.471232	345.00	1	1.1000	0.9000;
	13919	1	0.0000	0.0000	0.0000	0.0000	10	1.032775	-6.480983	345.00	1	1.1000	0.9000;
	13920	1	0.0000	0.0000	0.0000	179.3000	10	1.039056	-5.554228	500.00	1	1.1000	0.9000;
	13921	1	0.0000	0.0000	0.0000	0.0000	10	1.036604	-8.997012	345.00	1	1.1000	0.9000;
	13922	1	0.0000	0.0000	0.0000	0.0000	10	1.018148	-11.927595	138.00	1	1.1000	0.9000;
	13923	1	0.0000	0.0000	0.0000	0.0000	10	1.035118	-9.220402	345.00	1	1.1000	0.9000;
	13924	1	0.0000	0.0000	0.0000	0.0000	10	1.040572	-5.216926	500.00	1	1.1000	0.9000;
	13925	1	0.0000	0.0000	0.0000	0.0000	10	1.043477	-9.066687	138.00	1	1.1000	0.9000;
	13926	2	0.0000	0.0000	0.0000	0.0000	10	1.048100	-4.242646	13.80	1	1.1000	0.9000;
	13927	2	0.0000	0.0000	0.0000	0.0000	10	1.050300	-3.874707	18.00	1	1.1000	0.9000;
	13928	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-2.184763	13.80	1	1.1000	0.9000;
	13929	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-5.664870	13.80	1	1.1000	0.9000;
	13930	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-4.306178	13.80	1	1.1000	0.9000;
	13931	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-3.550105	13.80	1	1.1000	0.9000;
	13932	1	0.0000	0.0000	0.0000	0.0000	10	1.039200	-9.561826	138.00	1	1.1000	0.9000;
	13933	1	0.0000	0.0000	0.0000	0.0000	10	1.043477	-9.066687	138.00	1	1.1000	0.9000;
	13934	1	0.0000	0.0000	0.0000	-127.1500	10	1.047045	-0.983717	500.00	1	1.1000	0.9000;
	13935	1	0.0000	0.0000	0.0000	0.0000	10	1.043024	-2.452669	345.00	1	1.1000	0.9000;
	13936	1	0.0000	0.0000	0.0000	0.0000	10	1.043365	-3.280908	138.00	1	1.1000	0.9000;
	13937	2	0.0000	0.0000	0.0000	0.0000	10	1.018500	-0.219237	13.80	1	1.1000	0.9000;
	13938	1	0.0000	0.0000	0.0000	0.0000	10	1.042020	-2.587398	345.00	1	1.1000	0.9000;
	13939	1	0.0000	0.0000	0.0000	0.0000	10	1.043024	-2.452669	345.00	1	1.1000	0.9000;
	13940	2	0.0000	0.0000	0.0000	0.0000	10	1.043500	-5.943760	138.00	1	1.1000	0.9000;
	13941	1	0.0000	0.0000	0.0000	0.0000	10	1.043386	-5.962646	138.00	1	1.1000	0.9000;
	13942	2	0.0000	0.0000	0.0000	0.0000	10	1.038000	-9.572456	138.00	1	1.1000	0.9000;
	13943	1	0.0000	0.0000	0.0000	0.0000	10	1.037907	-9.582436	138.00	1	1.1000	0.9000;
	13944	1	0.0000	0.0000	0.0000	0.0000	10	1.043913	-3.469122	500.00	1	1.1000	0.9000;
	13945	1	0.0000	0.0000	0.0000	0.0000	10	1.037017	-6.046735	345.00	1	1.1000	0.9000;
	13946	1	0.0000	0.0000	0.0000	0.0000	10	1.035351	-6.882409	138.00	1	1.1000	0.9000;
	13947	1	0.0000	0.0000	0.0000	0.0000	10	1.034259	-7.179445	13.80	1	1.1000	0.9000;
	13948	1	0.0000	0.0000	0.0000	0.0000	10	1.034259	-7.179445	1.00	1	1.1000	0.9000;
	13949	1	0.0000	0.0000	0.0000	0.0000	10	1.036536	-6.117728	345.00	1	1.1000	0.9000;
	13950	1	0.0000	0.0000	0.0000	0.0000	10	1.044582	-3.371903	500.00	1	1.1000	0.9000;
	13951	1	0.0000	0.0000	0.0000	0.0000	10	1.041156	-3.750176	500.00	1	1.1000	0.9000;
	13952	2	0.0000	0.0000	0.0000	0.0000	10	1.046500	-4.835618	345.00	1	1.1000	0.9000;
	13953	1	0.0000	0.0000	0.0000	0.0000	10	1.042725	-6.433974	138.00	1	1.1000	0.9000;
	13954	1	0.0000	0.0000	0.0000	0.0000	10	1.041739	-3.643937	500.00	1	1.1000	0.9000;
	13955	1	0.0000	0.0000	0.0000	0.0000	10	1.041156	-3.750176	500.00	1	1.1000	0.9000;
	13956	1	0.0000	0.0000	0.0000	0.0000	10	1.041259	-7.077470	138.00	1	1.1000	0.9000;
	13957	2	0.0000	0.0000	0.0000	0.0000	10	1.049500	-3.126074	13.80	1	1.1000	0.9000;
	13958	2	0.0000	0.0000	0.0000	0.0000	10	1.049500	-1.896479	22.00	1	1.1000	0.9000;
	13959	2	0.0000	0.0000	0.0000	0.0000	10	1.049500	-2.824503	18.00	1	1.1000	0.9000;
	13960	1	0.0000	0.0000	0.0000	0.0000	10	1.040772	-7.181467	138.00	1	1.1000	0.9000;
	13961	1	0.0000	0.0000	0.0000	0.0000	10	1.041259	-7.077470	138.00	1	1.1000	0.9000;
	13962	2	0.0000	0.0000	0.0000	0.0000	10	1.036000	-13.460556	138.00	1	1.1000	0.9000;
	13963	1	0.0000	0.0000	0.0000	0.0000	10	1.035940	-13.573236	138.00	1	1.1000	0.9000;
	13964	1	0.0000	0.0000	0.0000	0.0000	10	1.030228	-10.613233	138.00	1	1.1000	0.9000;
	13965	1	0.0000	0.0000	0.0000	0.0000	10	1.030228	-10.613233	13.80	1	1.1000	0.9000;
	13966	1	0.0000	0.0000	0.0000	0.0000	10	1.030228	-10.613233	20.00	1	1.1000	0.9000;
	13967	1	0.0000	0.0000	0.0000	0.0000	10	1.030228	-10.613233	20.00	1	1.1000	0.9000;
	13968	1	0.0000	0.0000	0.0000	0.0000	10	1.030228	-10.613233	138.00	1	1.1000	0.9000;
	13969	1	0.0000	0.0000	0.0000	0.0000	10	1.030228	-10.613233	138.00	1	1.1000	0.9000;
	13970	1	0.0000	0.0000	0.0000	-612.4400	10	1.041694	-3.462889	500.00	1	1.1000	0.9000;
	13971	1	0.0000	0.0000	0.0000	0.0000	10	1.037818	-5.771171	345.00	1	1.1000	0.9000;
	13972	1	0.0000	0.0000	0.0000	0.0000	10	1.039231	-8.927626	138.00	1	1.1000	0.9000;
	13973	1	0.0000	0.0000	0.0000	0.0000	10	1.035368	-8.640586	13.80	1	1.1000	0.9000;
	13974	1	0.0000	0.0000	0.0000	0.0000	10	1.035368	-8.640586	1.00	1	1.1000	0.9000;
	13975	2	0.0000	0.0000	0.0000	0.0000	10	1.024500	-2.155949	13.80	1	1.1000	0.9000;
	13976	2	0.0000	0.0000	0.0000	0.0000	10	1.022700	-2.474668	22.00	1	1.1000	0.9000;
	13977	2	0.0000	0.0000	0.0000	0.0000	10	1.025200	-2.074997	13.80	1	1.1000	0.9000;
	13978	2	0.0000	0.0000	0.0000	0.0000	10	1.024500	-1.634826	13.80	1	1.1000	0.9000;
	13979	2	0.0000	0.0000	0.0000	0.0000	10	1.024500	-1.884506	13.80	1	1.1000	0.9000;
	13980	2	0.0000	0.0000	0.0000	0.0000	10	1.023200	-2.400210	13.80	1	1.1000	0.9000;
	13981	1	0.0000	0.0000	0.0000	0.0000	10	1.042067	-4.055110	500.00	1	1.1000	0.9000;
	13982	1	0.0000	0.0000	0.0000	0.0000	10	1.038123	-5.904130	345.00	1	1.1000	0.9000;
	13983	2	0.0000	0.0000	0.0000	0.0000	10	1.038000	-6.512125	138.00	1	1.1000	0.9000;
	13984	1	0.0000	0.0000	0.0000	0.0000	10	1.037860	-6.541959	138.00	1	1.1000	0.9000;
	13985	1	0.0000	0.0000	0.0000	-95.1500	10	1.037574	-3.372181	500.00	1	1.1000	0.9000;
	13986	1	0.0000	0.0000	0.0000	0.0000	10	1.031971	-4.695435	345.00	1	1.1000	0.9000;
	13987	1	0.0000	0.0000	0.0000	0.0000	10	1.032015	-6.077740	138.00	1	1.1000	0.9000;
	13988	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-2.833301	13.80	1	1.1000	0.9000;
	13989	1	0.0000	0.0000	0.0000	0.0000	10	1.031494	-4.724997	345.00	1	1.1000	0.9000;
	13990	1	0.0000	0.0000	0.0000	0.0000	10	1.038080	-3.361390	500.00	1	1.1000	0.9000;
	13991	1	0.0000	0.0000	0.0000	0.0000	10	1.043868	-6.841708	138.00	1	1.1000	0.9000;
	13992	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-5.772015	13.80	1	1.1000	0.9000;
	13993	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-5.772015	13.80	1	1.1000	0.9000;
	13994	1	0.0000	0.0000	0.0000	0.0000	10	1.044752	-7.072014	1.00	1	1.1000	0.9000;
	13995	2	0.0000	0.0000	0.0000	0.0000	10	1.032500	-2.303894	13.80	1	1.1000	0.9000;
	13996	1	0.0000	0.0000	0.0000	0.0000	10	1.043905	-6.898921	138.00	1	1.1000	0.9000;
	13997	1	0.0000	0.0000	0.0000	0.0000	10	1.043868	-6.841708	138.00	1	1.1000	0.9000;
	13998	1	0.0000	0.0000	0.0000	0.0000	10	1.040820	-7.290541	138.00	1	1.1000	0.9000;
	13999	2	0.0000	0.0000	0.0000	0.0000	10	1.042500	-6.875309	20.00	1	1.1000	0.9000;
	14000	1	0.0000	0.0000	0.0000	0.0000	10	1.040145	-7.296872	138.00	1	1.1000	0.9000;
	14001	1	0.0000	0.0000	0.0000	0.0000	10	1.040820	-7.290541	138.00	1	1.1000	0.9000;
	14002	1	0.0000	0.0000	0.0000	23.0800	10	1.040641	-5.659111	345.00	1	1.1000	0.9000;
	14003	1	0.0000	0.0000	0.0000	0.0000	10	1.038028	-6.381213	138.00	1	1.1000	0.9000;
	14004	2	0.0000	0.0000	0.0000	0.0000	10	1.048000	-4.182994	13.80	1	1.1000	0.9000;
	14005	1	0.0000	0.0000	0.0000	0.0000	10	1.040606	-5.671962	345.00	1	1.1000	0.9000;
	14006	1	0.0000	0.0000	0.0000	0.0000	10	1.040641	-5.659111	345.00	1	1.1000	0.9000;
	14007	1	0.0000	0.0000	0.0000	242.0900	10	1.041903	-3.449703	500.00	1	1.1000	0.9000;
	14008	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-6.576255	345.00	1	1.1000	0.9000;
	14009	1	0.0000	0.0000	0.0000	0.0000	10	1.016271	-7.867990	138.00	1	1.1000	0.9000;
	14010	2	0.0000	0.0000	0.0000	0.0000	10	1.052000	-1.540619	18.00	1	1.1000	0.9000;
	14011	2	0.0000	0.0000	0.0000	0.0000	10	1.049900	-2.497057	20.00	1	1.1000	0.9000;
	14012	2	0.0000	0.0000	0.0000	0.0000	10	1.052000	-1.711683	13.80	1	1.1000	0.9000;
	14013	2	0.0000	0.0000	0.0000	0.0000	10	1.052000	-1.700828	13.80	1	1.1000	0.9000;
	14014	2	0.0000	0.0000	0.0000	0.0000	10	1.053000	-1.376347	13.80	1	1.1000	0.9000;
	14015	2	0.0000	0.0000	0.0000	0.0000	10	1.050800	-2.206927	13.80	1	1.1000	0.9000;
	14016	1	0.0000	0.0000	0.0000	0.0000	10	1.039267	-3.781792	500.00	1	1.1000	0.9000;
	14017	1	0.0000	0.0000	0.0000	0.0000	10	1.013478	-6.961021	345.00	1	1.1000	0.9000;
	14018	2	0.0000	0.0000	0.0000	0.0000	10	1.035000	-11.192733	138.00	1	1.1000	0.9000;
	14019	1	0.0000	0.0000	0.0000	0.0000	10	1.034463	-11.528983	138.00	1	1.1000	0.9000;
	14020	1	0.0000	0.0000	0.0000	0.0000	10	1.031039	-11.230478	138.00	1	1.1000	0.9000;
	14021	2	0.0000	0.0000	0.0000	0.0000	10	1.070000	-7.409365	13.80	1	1.1000	0.9000;
	14022	2	0.0000	0.0000	0.0000	0.0000	10	1.055000	-9.072591	13.80	1	1.1000	0.9000;
	14023	1	0.0000	0.0000	0.0000	0.0000	10	1.030500	-11.267608	138.00	1	1.1000	0.9000;
	14024	1	0.0000	0.0000	0.0000	0.0000	10	1.031039	-11.230478	138.00	1	1.1000	0.9000;
	14025	1	0.0000	0.0000	0.0000	0.0000	10	1.037064	-9.579820	138.00	1	1.1000	0.9000;
	14026	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-8.362717	18.00	1	1.1000	0.9000;
	14027	2	0.0000	0.0000	0.0000	0.0000	10	1.000000	-8.862376	13.80	1	1.1000	0.9000;
	14028	1	0.0000	0.0000	0.0000	0.0000	10	1.037028	-9.584728	138.00	1	1.1000	0.9000;
	14029	1	0.0000	0.0000	0.0000	0.0000	10	1.037064	-9.579820	138.00	1	1.1000	0.9000;
	14030	1	0.0000	0.0000	0.0000	132.7300	10	1.040227	-4.021645	500.00	1	1.1000	0.9000;
	14031	1	0.0000	0.0000	0.0000	0.0000	10	1.039077	-6.969170	345.00	1	1.1000	0.9000;
	14032	1	0.0000	0.0000	0.0000	0.0000	10	1.038842	-9.340003	138.00	1	1.1000	0.9000;
	14033	2	0.0000	0.0000	0.0000	0.0000	10	1.018500	-2.054455	13.80	1	1.1000	0.9000;
	14034	1	0.0000	0.0000	0.0000	0.0000	10	1.040227	-4.021645	13.80	1	1.1000	0.9000;
	14035	1	0.0000	0.0000	0.0000	0.0000	10	1.040227	-4.021645	13.80	1	1.1000	0.9000;
	14036	1	0.0000	0.0000	0.0000	0.0000	10	1.038602	-7.070768	345.00	1	1.1000	0.9000;
	14037	1	0.0000	0.0000	0.0000	0.0000	10	1.039077	-6.969170	345.00	1	1.1000	0.9000;
	14038	2	0.0000	0.0000	0.0000	0.0000	10	1.038000	-6.389773	138.00	1	1.1000	0.9000;
	14039	1	0.0000	0.0000	0.0000	0.0000	10	1.037899	-6.404717	138.00	1	1.1000	0.9000;
	14040	1	0.0000	0.0000	0.0000	0.0000	10	1.039051	-5.522932	138.00	1	1.1000	0.9000;
	14041	2	0.0000	0.0000	0.0000	0.0000	10	1.024000	-2.641312	13.20	1	1.1000	0.9000;
	14042	1	0.0000	0.0000	0.0000	0.0000	10	1.039018	-5.533186	138.00	1	1.1000	0.9000;
	14043	1	0.0000	0.0000	0.0000	-346.0600	10	1.042850	-2.276884	500.00	1	1.1000	0.9000;
	14044	1	0.0000	0.0000	0.0000	0.0000	10	1.042550	-5.393227	345.00	1	1.1000	0.9000;
	14045	1	0.0000	0.0000	0.0000	0.0000	10	1.044284	-6.879933	138.00	1	1.1000	0.9000;
	14046	1	0.0000	0.0000	0.0000	0.0000	10	1.043485	-6.871581	13.80	1	1.1000	0.9000;
	14047	1	0.0000	0.0000	0.0000	0.0000	10	1.043485	-6.871581	1.00	1	1.1000	0.9000;
	14048	2	0.0000	0.0000	0.0000	0.0000	10	1.035700	2.033990	13.80	1	1.1000	0.9000;
	14049	2	0.0000	0.0000	0.0000	0.0000	10	1.036500	2.361330	13.80	1	1.1000	0.9000;
	14050	1	0.0000	0.0000	0.0000	0.0000	10	1.042209	-5.545785	345.00	1	1.1000	0.9000;
	14051	1	0.0000	0.0000	0.0000	0.0000	10	1.042394	-3.036660	500.00	1	1.1000	0.9000;
	14052	1	0.0000	0.0000	0.0000	-558.6200	10	1.040435	-4.126058	500.00	1	1.1000	0.9000;
	14053	1	0.0000	0.0000	0.0000	0.0000	10	1.039029	-7.083290	345.00	1	1.1000	0.9000;
	14054	1	0.0000	0.0000	0.0000	0.0000	10	1.037048	-9.026273	138.00	1	1.1000	0.9000;
	14055	2	0.0000	0.0000	0.0000	0.0000	10	1.022500	-2.216877	18.00	1	1.1000	0.9000;
	14056	2	0.0000	0.0000	0.0000	0.0000	10	1.022500	-2.057569	13.80	1	1.1000	0.9000;
	14057	2	0.0000	0.0000	0.0000	0.0000	10	1.026100	-3.345539	24.00	1	1.1000	0.9000;
	14058	2	0.0000	0.0000	0.0000	0.0000	10	1.021700	-3.041325	13.80	1	1.1000	0.9000;
	14059	1	0.0000	0.0000	0.0000	0.0000	10	1.038365	-7.215700	345.00	1	1.1000	0.9000;
	14060	1	0.0000	0.0000	0.0000	0.0000	10	1.039029	-7.083290	345.00	1	1.1000	0.9000;
	14061	1	0.0000	0.0000	0.0000	0.0000	10	1.038625	-8.350343	345.00	1	1.1000	0.9000;
	14062	1	0.0000	0.0000	0.0000	0.0000	10	1.046675	-10.609607	138.00	1	1.1000	0.9000;
	14063	2	0.0000	0.0000	0.0000	0.0000	10	1.060000	-7.725717	13.80	1	1.1000	0.9000;
	14064	1	0.0000	0.0000	0.0000	0.0000	10	1.039111	-8.257834	345.00	1	1.1000	0.9000;
	14065	1	0.0000	0.0000	0.0000	0.0000	10	1.038625	-8.350343	345.00	1	1.1000	0.9000;
	14066	1	0.0000	0.0000	0.0000	0.0000	10	1.044804	-8.821068	345.00	1	1.1000	0.9000;
	14067	2	0.0000	0.0000	0.0000	0.0000	10	1.042500	-10.450814	138.00	1	1.1000	0.9000;
	14068	1	0.0000	0.0000	0.0000	0.0000	10	1.045098	-8.771192	345.00	1	1.1000	0.9000;
	14069	1	0.0000	0.0000	0.0000	0.0000	10	1.044804	-8.821068	345.00	1	1.1000	0.9000;
	14070	1	0.0000	0.0000	0.0000	-383.5400	10	1.042850	-2.427051	500.00	1	1.1000	0.9000;
	14071	1	0.0000	0.0000	0.0000	0.0000	10	1.028981	-4.200846	345.00	1	1.1000	0.9000;
	14072	1	0.0000	0.0000	0.0000	0.0000	10	1.028075	-5.707312	138.00	1	1.1000	0.9000;
	14073	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-1.836068	13.80	1	1.1000	0.9000;
	14074	2	0.0000	0.0000	0.0000	0.0000	10	1.045000	-1.801380	13.80	1	1.1000	0.9000;
	14075	1	0.0000	0.0000	0.0000	0.0000	10	1.028075	-5.707312	18.00	1	1.1000	0.9000;
	14076	1	0.0000	0.0000	0.0000	0.0000	10	1.027954	-4.254456	345.00	1	1.1000	0.9000;
	14077	1	0.0000	0.0000	0.0000	0.0000	10	1.028981	-4.200846	345.00	1	1.1000	0.9000;
	14078	2	0.0000	0.0000	0.0000	0.0000	10	1.039000	-11.638549	138.00	1	1.1000	0.9000;
	14079	1	0.0000	0.0000	0.0000	0.0000	10	1.038770	-11.671058	138.00	1	1.1000	0.9000;
	14080	2	0.0000	0.0000	0.0000	0.0000	10	1.050000	-3.845859	500.00	1	1.1000	0.9000;
	14081	1	0.0000	0.0000	0.0000	0.0000	10	1.041356	-5.765200	345.00	1	1.1000	0.9000;
	14082	1	0.0000	0.0000	0.0000	0.0000	10	1.042913	-6.694839	138.00	1	1.1000	0.9000;
	14083	1	0.0000	0.0000	0.0000	0.0000	10	1.047133	-4.450962	18.00	1	1.1000	0.9000;
	14084	1	0.0000	0.0000	0.0000	0.0000	10	1.047133	-4.450962	1.00	1	1.1000	0.9000;
	14085	1	0.0000	0.0000	0.0000	-32.6800	10	1.048933	-3.719307	500.00	1	1.1000	0.9000;
	14086	1	0.0000	0.0000	0.0000	0.0000	10	1.041067	-5.819434	345.00	1	1.1000	0.9000;
	14087	1	0.0000	0.0000	0.0000	-209.9200	10	1.041191	-2.873538	500.00	1	1.1000	0.9000;
	14088	1	0.0000	0.0000	0.0000	0.0000	10	1.037320	-6.344865	345.00	1	1.1000	0.9000;
	14089	1	0.0000	0.0000	0.0000	0.0000	10	1.035408	-7.893901	138.00	1	1.1000	0.9000;
	14090	2	0.0000	0.0000	0.0000	0.0000	10	1.038000	-0.739025	13.80	1	1.1000	0.9000;
	14091	2	0.0000	0.0000	0.0000	0.0000	10	1.047000	-1.481052	13.80	1	1.1000	0.9000;
	14092	2	0.0000	0.0000	0.0000	0.0000	10	1.036600	-1.008895	13.80	1	1.1000	0.9000;
	14093	1	0.0000	0.0000	0.0000	0.0000	10	1.040628	-3.040940	500.00	1	1.1000	0.9000;
	14094	1	0.0000	0.0000	0.0000	0.0000	10	1.036499	-6.574108	345.00	1	1.1000	0.9000;
	14095	2	0.0000	0.0000	0.0000	0.0000	10	1.041000	-5.967825	138.00	1	1.1000	0.9000;
	14096	1	0.0000	0.0000	0.0000	0.0000	10	1.040846	-5.991089	138.00	1	1.1000	0.9000;
	14097	1	0.0000	0.0000	0.0000	0.0000	10	1.041666	-4.617102	500.00	1	1.1000	0.9000;
	14098	2	0.0000	0.0000	0.0000	0.0000	10	1.043500	-5.189711	345.00	1	1.1000	0.9000;
	14099	1	0.0000	0.0000	0.0000	0.0000	10	1.046768	-6.079982	161.00	1	1.1000	0.9000;
	14100	1	0.0000	0.0000	0.0000	0.0000	10	1.047086	-6.819333	138.00	1	1.1000	0.9000;
	14101	1	0.0000	0.0000	0.0000	0.0000	10	1.046380	-5.970079	22.00	1	1.1000	0.9000;
	14102	1	0.0000	0.0000	0.0000	0.0000	10	1.046380	-5.970079	1.00	1	1.1000	0.9000;
	14103	1	0.0000	0.0000	0.0000	0.0000	10	1.047052	-6.138212	161.00	1	1.1000	0.9000;
	14104	1	0.0000	0.0000	0.0000	0.0000	10	1.042911	-5.401285	345.00	1	1.1000	0.9000;
	14105	2	0.0000	0.0000	0.0000	0.0000	10	1.040500	-7.767159	345.00	1	1.1000	0.9000;
	14106	2	0.0000	0.0000	0.0000	0.0000	10	1.040500	-9.851996	138.00	1	1.1000	0.9000;
	14107	1	0.0000	0.0000	0.0000	-9.6700	10	1.031863	-7.603782	345.00	1	1.1000	0.9000;
	14108	1	0.0000	0.0000	0.0000	0.0000	10	1.040500	-7.767159	345.00	1	1.1000	0.9000;
	14109	2	0.0000	0.0000	0.0000	0.0000	10	1.040000	-13.844506	138.00	1	1.1000	0.9000;
	14110	1	0.0000	0.0000	0.0000	0.0000	10	1.038612	-13.867038	138.00	1	1.1000	0.9000;
	14111	1	0.0000	0.0000	0.0000	0.0000	10	1.016209	-9.640863	138.00	1	1.1000	0.9000;
	14112	2	0.0000	0.0000	0.0000	0.0000	10	1.065000	-7.245093	13.80	1	1.1000	0.9000;
	14113	1	0.0000	0.0000	0.0000	0.0000	10	1.015758	-9.656991	138.00	1	1.1000	0.9000;
	14114	2	0.0000	0.0000	0.0000	0.0000	10	1.043000	-4.280681	500.00	1	1.1000	0.9000;
	14115	1	0.0000	0.0000	0.0000	0.0000	10	1.039875	-6.862122	345.00	1	1.1000	0.9000;
	14116	1	0.0000	0.0000	0.0000	0.0000	10	1.036951	-9.123028	138.00	1	1.1000	0.9000;
	14117	1	0.0000	0.0000	0.0000	-28.5300	10	1.041056	-4.137149	500.00	1	1.1000	0.9000;
	14118	1	0.0000	0.0000	0.0000	0.0000	10	1.038215	-7.053231	345.00	1	1.1000	0.9000;
	14119	1	0.0000	0.0000	0.0000	0.0000	11	1.042436	-1.686319	138.00	1	1.1000	0.9000;
	14120	1	14.5100	1.6700	0.0000	0.0000	11	1.042387	-1.694420	138.00	1	1.1000	0.9000;
	14121	1	14.5100	5.0400	0.0000	-4.3000	11	1.040611	-2.120249	138.00	1	1.1000	0.9000;
	14122	1	15.0700	5.1800	0.0000	0.0000	11	1.041087	-1.903216	138.00	1	1.1000	0.9000;
	14123	1	14.5100	4.2400	0.0000	0.0000	11	1.040577	-2.019652	138.00	1	1.1000	0.9000;
	14124	1	9.4500	2.9800	0.0000	0.0000	11	1.039684	-2.659443	138.00	1	1.1000	0.9000;
	14125	1	11.2000	4.3000	0.0000	0.0000	11	1.043691	-2.331581	138.00	1	1.1000	0.9000;
	14126	1	9.6200	3.7000	0.0000	0.0000	11	1.038901	-2.134362	138.00	1	1.1000	0.9000;
	14127	1	7.5300	1.3300	0.0000	0.0000	11	1.035340	-2.716231	138.00	1	1.1000	0.9000;
	14128	1	0.0000	0.0000	0.0000	0.0000	11	1.040847	0.135789	345.00	1	1.1000	0.9000;
	14129	1	0.0000	0.0000	0.0000	0.0000	11	1.039407	-1.984015	138.00	1	1.1000	0.9000;
	14130	1	7.5300	2.7500	0.0000	0.0000	11	1.040799	0.131711	345.00	1	1.1000	0.9000;
	14131	1	10.1900	2.2300	0.0000	0.0000	11	1.037626	-2.608796	138.00	1	1.1000	0.9000;
	14132	1	0.0000	0.0000	0.0000	0.0000	11	1.037674	-2.603074	138.00	1	1.1000	0.9000;
	14133	1	18.9800	4.0300	0.0000	0.0000	11	1.037393	-1.597749	138.00	1	1.1000	0.9000;
	14134	1	0.0000	0.0000	0.0000	0.0000	11	1.033289	-2.715483	138.00	1	1.1000	0.9000;
	14135	1	17.6400	0.4500	0.0000	0.0000	11	1.033238	-2.725348	138.00	1	1.1000	0.9000;
	14136	1	0.0000	0.0000	0.0000	0.0000	11	1.033629	-2.132582	138.00	1	1.1000	0.9000;
	14137	1	17.6400	2.3600	0.0000	0.0000	11	1.033558	-2.141868	138.00	1	1.1000	0.9000;
	14138	1	17.6400	6.5600	0.0000	0.0000	11	1.033513	-2.757471	138.00	1	1.1000	0.9000;
	14139	1	0.0000	0.0000	0.0000	0.0000	11	1.032884	-3.886088	138.00	1	1.1000	0.9000;
	14140	1	7.2000	1.0700	0.0000	0.0000	11	1.032856	-3.890131	138.00	1	1.1000	0.9000;
	14141	1	0.0000	0.0000	0.0000	-34.8700	11	1.030995	-2.566027	138.00	1	1.1000	0.9000;
	14142	1	13.7600	4.6100	0.0000	0.0000	11	1.030921	-2.573051	138.00	1	1.1000	0.9000;
	14143	1	0.0000	0.0000	0.0000	0.0000	11	1.036104	-2.076054	138.00	1	1.1000	0.9000;
	14144	1	9.9900	2.9300	0.0000	0.0000	11	1.036050	-2.081563	138.00	1	1.1000	0.9000;
	14145	1	0.0000	0.0000	0.0000	0.0000	11	1.035295	2.220085	345.00	1	1.1000	0.9000;
	14146	1	0.0000	0.0000	0.0000	0.0000	11	1.038958	-1.076799	138.00	1	1.1000	0.9000;
	14147	1	11.0200	4.0000	0.0000	0.0000	11	1.035234	2.214606	345.00	1	1.1000	0.9000;
	14148	1	10.3700	2.5700	0.0000	0.0000	11	1.032661	-2.560824	138.00	1	1.1000	0.9000;
	14149	1	0.0000	0.0000	0.0000	0.0000	11	1.031128	1.590328	345.00	1	1.1000	0.9000;
	14150	1	9.6900	2.1200	0.0000	0.0000	11	1.042057	-1.895781	138.00	1	1.1000	0.9000;
	14151	1	0.0000	0.0000	0.0000	0.0000	11	1.032983	1.694313	345.00	1	1.1000	0.9000;
	14152	1	11.9400	1.8200	0.0000	0.0000	11	1.035976	-3.399972	138.00	1	1.1000	0.9000;
	14153	1	11.0800	0.7900	0.0000	0.0000	11	1.031506	-3.327164	138.00	1	1.1000	0.9000;
	14154	1	11.0800	1.0500	0.0000	0.0000	11	1.033562	-2.261932	138.00	1	1.1000	0.9000;
	14155	1	0.0000	0.0000	0.0000	0.0000	11	1.033604	-2.255286	138.00	1	1.1000	0.9000;
	14156	1	11.0800	2.6200	0.0000	24.8300	11	1.034892	-2.668905	138.00	1	1.1000	0.9000;
	14157	1	0.0000	0.0000	0.0000	0.0000	11	1.040264	-1.962834	138.00	1	1.1000	0.9000;
	14158	1	7.1900	1.2300	0.0000	0.0000	11	1.038733	-2.362838	13.80	1	1.1000	0.9000;
	14159	1	0.0000	0.0000	0.0000	0.0000	11	1.040312	-1.950490	13.80	1	1.1000	0.9000;
	14160	1	0.0000	0.0000	0.0000	0.0000	11	1.040312	-1.950490	1.00	1	1.1000	0.9000;
	14161	1	0.0000	0.0000	0.0000	0.0000	11	1.040294	-1.958950	138.00	1	1.1000	0.9000;
	14162	1	0.0000	0.0000	0.0000	0.0000	11	1.040264	-1.962834	138.00	1	1.1000	0.9000;
	14163	1	7.4500	1.1900	0.0000	0.0000	11	1.042074	-2.272292	138.00	1	1.1000	0.9000;
	14164	1	10.9600	2.4500	0.0000	0.0000	11	1.042848	-2.176947	138.00	1	1.1000	0.9000;
	14165	1	23.1000	6.8500	0.0000	-52.3600	11	1.031672	-2.352230	138.00	1	1.1000	0.9000;
	14166	1	0.0000	0.0000	0.0000	0.0000	11	1.034258	-2.383270	138.00	1	1.1000	0.9000;
	14167	1	12.5600	3.6800	0.0000	0.0000	11	1.034189	-2.390767	138.00	1	1.1000	0.9000;
	14168	1	9.6400	3.8100	0.0000	0.0000	11	1.033410	-3.321834	138.00	1	1.1000	0.9000;
	14169	1	2.7000	1.2700	0.0000	0.0000	11	1.038086	-1.365230	138.00	1	1.1000	0.9000;
	14170	1	2.7000	0.9600	0.0000	0.0000	11	1.037414	-2.063152	138.00	1	1.1000	0.9000;
	14171	1	0.0000	0.0000	0.0000	0.0000	11	1.037432	-2.061634	138.00	1	1.1000	0.9000;
	14172	1	2.7000	0.5800	0.0000	0.0000	11	1.033531	-1.986798	138.00	1	1.1000	0.9000;
	14173	1	26.0900	1.1200	0.0000	0.0000	11	1.035780	-2.233314	138.00	1	1.1000	0.9000;
	14174	1	23.9900	6.1900	0.0000	0.0000	11	1.042653	-2.428886	138.00	1	1.1000	0.9000;
	14175	1	23.9900	3.0800	0.0000	0.0000	11	1.036681	-2.575275	138.00	1	1.1000	0.9000;
	14176	1	0.0000	0.0000	0.0000	-37.3800	11	1.031838	-2.227906	138.00	1	1.1000	0.9000;
	14177	1	23.9900	17.1800	0.0000	0.0000	11	1.031574	-2.240678	138.00	1	1.1000	0.9000;
	14178	1	0.0000	0.0000	0.0000	67.6500	11	1.036135	-3.415377	138.00	1	1.1000	0.9000;
	14179	1	25.3500	5.3900	0.0000	0.0000	11	1.036030	-3.429027	138.00	1	1.1000	0.9000;
	14180	1	8.8700	3.4200	0.0000	0.0000	11	1.032018	-1.633323	138.00	1	1.1000	0.9000;
	14181	1	0.0000	0.0000	0.0000	0.0000	11	1.033654	-2.024994	138.00	1	1.1000	0.9000;
	14182	1	8.6800	2.0100	0.0000	0.0000	11	1.033614	-2.029482	138.00	1	1.1000	0.9000;
	14183	1	6.6800	0.9500	0.0000	0.0000	11	1.032960	-1.568557	138.00	1	1.1000	0.9000;
	14184	1	0.0000	0.0000	0.0000	0.0000	11	1.032983	-1.565038	138.00	1	1.1000	0.9000;
	14185	1	10.7100	3.0800	0.0000	0.0000	11	1.032999	-2.197610	138.00	1	1.1000	0.9000;
	14186	1	16.1600	3.2000	0.0000	0.0000	11	1.042317	-1.708466	138.00	1	1.1000	0.9000;
	14187	1	16.1600	3.0900	0.0000	0.0000	11	1.040060	-2.437967	138.00	1	1.1000	0.9000;
	14188	1	26.2900	6.1500	0.0000	0.0000	11	1.042172	-2.144682	138.00	1	1.1000	0.9000;
	14189	1	0.0000	0.0000	0.0000	0.0000	11	1.042302	-2.129530	138.00	1	1.1000	0.9000;
	14190	1	0.0000	0.0000	0.0000	87.5600	11	1.041675	0.021558	345.00	1	1.1000	0.9000;
	14191	1	0.0000	0.0000	0.0000	0.0000	11	1.043398	-1.519974	138.00	1	1.1000	0.9000;
	14192	1	16.1600	1.9500	0.0000	0.0000	11	1.041609	0.012096	345.00	1	1.1000	0.9000;
	14193	1	0.0000	0.0000	0.0000	0.0000	11	1.032758	-3.504223	138.00	1	1.1000	0.9000;
	14194	1	11.4900	4.9000	0.0000	0.0000	11	1.032687	-3.510021	138.00	1	1.1000	0.9000;
	14195	1	11.4900	2.4500	0.0000	0.0000	11	1.034845	-3.441780	138.00	1	1.1000	0.9000;
	14196	1	0.0000	0.0000	0.0000	0.0000	11	1.034902	-3.435339	138.00	1	1.1000	0.9000;
	14197	1	16.5600	3.3600	0.0000	0.0000	11	1.029580	-3.951423	138.00	1	1.1000	0.9000;
	14198	1	22.5100	3.8600	0.0000	0.0000	11	1.034315	-3.362840	138.00	1	1.1000	0.9000;
	14199	1	11.3100	5.9300	0.0000	-2.3100	11	1.030794	-2.917971	138.00	1	1.1000	0.9000;
	14200	1	23.1700	11.5800	0.0000	0.0000	11	1.032418	-4.085476	138.00	1	1.1000	0.9000;
	14201	1	5.5900	0.9200	0.0000	0.0000	11	1.034349	-1.875598	138.00	1	1.1000	0.9000;
	14202	1	7.9900	4.5000	0.0000	0.0000	11	1.035295	-1.617407	138.00	1	1.1000	0.9000;
	14203	1	0.0000	0.0000	0.0000	0.0000	11	1.033188	-2.668354	138.00	1	1.1000	0.9000;
	14204	1	21.6500	12.5000	0.0000	0.0000	11	1.032991	-2.679297	138.00	1	1.1000	0.9000;
	14205	1	21.6500	2.3800	0.0000	0.0000	11	1.032887	-2.828334	138.00	1	1.1000	0.9000;
	14206	1	0.0000	0.0000	0.0000	0.0000	11	1.011365	-2.509100	138.00	1	1.1000	0.9000;
	14207	1	25.4500	5.4500	0.0000	0.0000	11	1.011252	-2.524650	138.00	1	1.1000	0.9000;
	14208	1	0.0000	0.0000	0.0000	-211.3400	11	1.036807	1.222985	500.00	1	1.1000	0.9000;
	14209	1	0.0000	0.0000	0.0000	0.0000	11	1.037561	-0.408603	345.00	1	1.1000	0.9000;
	14210	1	0.0000	0.0000	0.0000	0.0000	11	1.035922	-1.716696	138.00	1	1.1000	0.9000;
	14211	1	0.0000	0.0000	0.0000	0.0000	11	1.037515	-0.426607	345.00	1	1.1000	0.9000;
	14212	1	31.8700	21.1400	0.0000	0.0000	11	1.037242	-0.426053	345.00	1	1.1000	0.9000;
	14213	1	26.9400	6.3800	0.0000	0.0000	11	1.013629	-2.467081	138.00	1	1.1000	0.9000;
	14214	1	29.1800	7.5800	0.0000	0.0000	11	1.039070	-2.278998	138.00	1	1.1000	0.9000;
	14215	1	11.4700	3.4100	0.0000	0.0000	11	1.039313	-2.060570	138.00	1	1.1000	0.9000;
	14216	1	0.0000	0.0000	0.0000	0.0000	11	1.037251	-2.639822	138.00	1	1.1000	0.9000;
	14217	1	11.8900	4.3400	0.0000	0.0000	11	1.037176	-2.646818	138.00	1	1.1000	0.9000;
	14218	1	11.1000	0.1400	0.0000	0.0000	11	1.034150	-1.957140	138.00	1	1.1000	0.9000;
	14219	1	0.0000	0.0000	0.0000	0.0000	11	1.034175	-1.950229	138.00	1	1.1000	0.9000;
	14220	1	0.0000	0.0000	0.0000	92.2300	11	1.039264	0.870787	345.00	1	1.1000	0.9000;
	14221	1	0.0000	0.0000	0.0000	0.0000	11	1.039118	-0.995220	138.00	1	1.1000	0.9000;
	14222	1	11.9400	1.7700	0.0000	0.0000	11	1.039216	0.863748	345.00	1	1.1000	0.9000;
	14223	1	0.0000	0.0000	0.0000	0.0000	11	1.034276	-1.953880	138.00	1	1.1000	0.9000;
	14224	1	13.8500	3.5200	0.0000	0.0000	11	1.034200	-1.961748	138.00	1	1.1000	0.9000;
	14225	1	13.0500	4.2000	0.0000	0.0000	11	1.039466	-3.344968	138.00	1	1.1000	0.9000;
	14226	1	36.5600	2.7300	0.0000	0.0000	11	1.031689	-3.519061	138.00	1	1.1000	0.9000;
	14227	1	0.0000	0.0000	0.0000	0.0000	11	1.031817	-3.499172	138.00	1	1.1000	0.9000;
	14228	1	13.0500	3.8900	0.0000	0.0000	11	1.031844	-2.756816	138.00	1	1.1000	0.9000;
	14229	1	13.0500	2.8700	0.0000	-14.2500	11	1.038377	-3.275786	138.00	1	1.1000	0.9000;
	14230	1	5.7800	0.4500	0.0000	0.0000	11	1.021850	-3.268153	138.00	1	1.1000	0.9000;
	14231	1	19.3900	5.2200	0.0000	0.0000	11	1.034228	-2.104049	138.00	1	1.1000	0.9000;
	14232	1	0.0000	0.0000	0.0000	0.0000	11	1.034228	-2.104049	13.80	1	1.1000	0.9000;
	14233	1	0.0000	0.0000	0.0000	0.0000	11	1.034228	-2.104049	13.80	1	1.1000	0.9000;
	14234	1	0.0000	0.0000	0.0000	0.0000	11	1.034228	-2.104049	1.00	1	1.1000	0.9000;
	14235	1	0.0000	0.0000	0.0000	0.0000	11	1.034340	-2.093143	138.00	1	1.1000	0.9000;
	14236	1	0.0000	0.0000	0.0000	0.0000	11	1.034228	-2.104049	138.00	1	1.1000	0.9000;
	14237	1	13.9600	3.9300	0.0000	0.0000	11	1.032575	-2.192842	138.00	1	1.1000	0.9000;
	14238	1	17.2200	6.7400	0.0000	0.0000	11	1.032918	-2.882818	138.00	1	1.1000	0.9000;
	14239	1	12.8300	3.7800	0.0000	0.0000	11	1.030607	-3.805655	138.00	1	1.1000	0.9000;
	14240	1	5.1200	2.5600	0.0000	0.0000	11	1.031434	-2.408495	138.00	1	1.1000	0.9000;
	14241	1	11.0700	4.8400	0.0000	0.0000	11	1.037860	-1.546084	138.00	1	1.1000	0.9000;
	14242	1	0.0000	0.0000	0.0000	0.0000	11	1.036803	1.268366	345.00	1	1.1000	0.9000;
	14243	1	0.0000	0.0000	0.0000	0.0000	11	1.034294	-0.775232	138.00	1	1.1000	0.9000;
	14244	1	15.8300	8.6700	0.0000	0.0000	11	1.036680	1.260431	345.00	1	1.1000	0.9000;
	14245	1	0.0000	0.0000	0.0000	0.0000	11	1.034721	0.675248	345.00	1	1.1000	0.9000;
	14246	1	0.0000	0.0000	0.0000	0.0000	11	1.035539	-1.984616	138.00	1	1.1000	0.9000;
	14247	1	9.7300	2.1500	0.0000	0.0000	11	1.034672	0.669856	345.00	1	1.1000	0.9000;
	14248	1	27.7800	8.0200	0.0000	0.0000	11	1.032586	-3.887697	138.00	1	1.1000	0.9000;
	14249	1	16.9200	4.4000	0.0000	0.0000	11	1.033587	-4.287045	138.00	1	1.1000	0.9000;
	14250	1	16.9200	3.5200	0.0000	0.0000	11	1.032292	-2.331152	138.00	1	1.1000	0.9000;
	14251	1	19.1600	14.1400	0.0000	0.0000	11	1.030345	-2.170471	138.00	1	1.1000	0.9000;
	14252	1	17.9300	5.0100	0.0000	0.0000	11	1.032368	-2.138520	138.00	1	1.1000	0.9000;
	14253	1	13.7700	8.7900	0.0000	7.5200	11	1.031401	-2.147330	138.00	1	1.1000	0.9000;
	14254	1	13.0000	1.5200	0.0000	0.0000	11	1.035489	-1.964953	138.00	1	1.1000	0.9000;
	14255	1	10.1300	2.1900	0.0000	0.0000	11	1.042672	-1.995177	138.00	1	1.1000	0.9000;
	14256	1	9.2300	1.3600	0.0000	0.0000	11	1.035119	-2.006587	138.00	1	1.1000	0.9000;
	14257	1	9.2300	4.5900	0.0000	0.0000	11	1.042917	-2.006285	138.00	1	1.1000	0.9000;
	14258	1	28.2000	8.4100	0.0000	0.0000	11	1.036835	-2.886698	138.00	1	1.1000	0.9000;
	14259	1	0.0000	0.0000	0.0000	0.0000	11	1.034845	-1.962754	138.00	1	1.1000	0.9000;
	14260	1	23.1700	6.7600	0.0000	0.0000	11	1.034717	-1.976799	138.00	1	1.1000	0.9000;
	14261	1	26.3900	4.8000	0.0000	0.0000	11	1.034602	-2.040433	138.00	1	1.1000	0.9000;
	14262	1	23.1700	5.9300	0.0000	0.0000	11	1.031684	-2.105316	138.00	1	1.1000	0.9000;
	14263	1	8.1500	4.6200	0.0000	0.0000	11	1.035464	-3.342863	138.00	1	1.1000	0.9000;
	14264	1	14.0800	3.7900	0.0000	0.0000	11	1.033806	-2.329365	138.00	1	1.1000	0.9000;
	14265	1	8.1500	1.4500	0.0000	0.0000	11	1.032442	-4.152886	138.00	1	1.1000	0.9000;
	14266	1	0.0000	0.0000	0.0000	0.0000	11	1.034143	-2.103570	138.00	1	1.1000	0.9000;
	14267	1	0.0000	0.0000	0.0000	0.0000	11	1.034143	-2.103570	18.00	1	1.1000	0.9000;
	14268	1	0.0000	0.0000	0.0000	0.0000	11	1.034143	-2.103570	18.00	1	1.1000	0.9000;
	14269	1	0.0000	0.0000	0.0000	0.0000	11	1.034143	-2.103570	1.00	1	1.1000	0.9000;
	14270	1	0.0000	0.0000	0.0000	0.0000	11	1.034179	-2.098900	138.00	1	1.1000	0.9000;
	14271	1	8.2400	1.2000	0.0000	0.0000	11	1.034109	-2.107986	138.00	1	1.1000	0.9000;
	14272	1	7.9300	1.9000	0.0000	0.0000	11	1.033585	-2.283964	138.00	1	1.1000	0.9000;
	14273	1	0.0000	0.0000	0.0000	0.0000	11	1.037121	1.168906	345.00	1	1.1000	0.9000;
	14274	1	0.0000	0.0000	0.0000	0.0000	11	1.034912	-1.880199	138.00	1	1.1000	0.9000;
	14275	1	0.0000	0.0000	0.0000	0.0000	11	1.034846	-3.066641	13.80	1	1.1000	0.9000;
	14276	1	0.0000	0.0000	0.0000	0.0000	11	1.034846	-3.066641	1.00	1	1.1000	0.9000;
	14277	1	8.2700	2.8900	0.0000	0.0000	11	1.037067	1.164465	345.00	1	1.1000	0.9000;
	14278	1	5.0200	1.4000	0.0000	0.0000	11	1.032459	-3.784309	138.00	1	1.1000	0.9000;
	14279	1	7.1600	1.4500	0.0000	0.0000	11	1.033730	-2.989389	138.00	1	1.1000	0.9000;
	14280	1	6.1000	0.1400	0.0000	0.0000	11	1.014594	-2.070264	138.00	1	1.1000	0.9000;
	14281	1	13.2400	3.9000	0.0000	0.0000	11	1.034560	-2.002341	138.00	1	1.1000	0.9000;
	14282	1	12.5600	4.5600	0.0000	0.0000	11	1.031784	-3.194193	138.00	1	1.1000	0.9000;
	14283	1	14.1100	3.4700	0.0000	0.0000	11	1.030515	-2.199511	138.00	1	1.1000	0.9000;
	14284	1	12.5600	2.0200	0.0000	0.0000	11	1.032658	-1.984686	138.00	1	1.1000	0.9000;
	14285	1	21.2900	5.1100	0.0000	0.0000	11	1.031880	-2.647300	138.00	1	1.1000	0.9000;
	14286	1	22.9000	3.5000	0.0000	43.3200	11	1.034790	-4.218503	138.00	1	1.1000	0.9000;
	14287	1	0.0000	0.0000	0.0000	0.0000	11	1.034674	-2.145246	138.00	1	1.1000	0.9000;
	14288	1	30.8100	18.8300	0.0000	0.0000	11	1.034389	-2.161578	138.00	1	1.1000	0.9000;
	14289	1	20.6600	15.6400	0.0000	35.7600	11	1.033276	-3.935883	138.00	1	1.1000	0.9000;
	14290	1	0.0000	0.0000	0.0000	0.0000	11	1.033725	-3.443022	138.00	1	1.1000	0.9000;
	14291	1	23.6800	2.8500	0.0000	0.0000	11	1.033641	-3.455913	138.00	1	1.1000	0.9000;
	14292	1	0.0000	0.0000	0.0000	110.2900	11	1.040690	-0.600880	345.00	1	1.1000	0.9000;
	14293	1	0.0000	0.0000	0.0000	0.0000	11	1.033663	-1.868036	138.00	1	1.1000	0.9000;
	14294	1	0.0000	0.0000	0.0000	0.0000	11	1.033607	-1.878619	13.80	1	1.1000	0.9000;
	14295	1	0.0000	0.0000	0.0000	0.0000	11	1.033607	-1.878619	1.00	1	1.1000	0.9000;
	14296	1	18.5600	3.8000	0.0000	0.0000	11	1.040606	-0.611332	345.00	1	1.1000	0.9000;
	14297	1	18.5600	2.4500	0.0000	0.0000	11	1.033217	-2.912295	138.00	1	1.1000	0.9000;
	14298	1	18.8500	4.5000	0.0000	0.0000	11	1.019497	-2.992439	138.00	1	1.1000	0.9000;
	14299	1	11.1600	2.6100	0.0000	0.0000	11	1.038167	-2.747449	138.00	1	1.1000	0.9000;
	14300	1	0.0000	0.0000	0.0000	0.0000	11	1.041274	0.075950	345.00	1	1.1000	0.9000;
	14301	1	0.0000	0.0000	0.0000	0.0000	11	1.045136	-1.948934	138.00	1	1.1000	0.9000;
	14302	1	10.5900	1.9200	0.0000	0.0000	11	1.041224	0.069909	345.00	1	1.1000	0.9000;
	14303	1	11.0300	5.0700	0.0000	0.0000	11	1.035579	-3.015286	138.00	1	1.1000	0.9000;
	14304	1	0.0000	0.0000	0.0000	0.0000	11	1.031949	-2.720550	138.00	1	1.1000	0.9000;
	14305	1	13.6600	1.3800	0.0000	0.0000	11	1.031896	-2.728960	138.00	1	1.1000	0.9000;
	14306	1	8.2900	1.0300	0.0000	0.0000	11	1.033544	-4.005680	138.00	1	1.1000	0.9000;
	14307	1	0.0000	0.0000	0.0000	0.0000	11	1.028864	-3.809988	138.00	1	1.1000	0.9000;
	14308	1	8.2900	2.1800	0.0000	0.0000	11	1.028824	-3.814361	138.00	1	1.1000	0.9000;
	14309	1	35.7900	4.1300	0.0000	0.0000	11	1.032809	-3.243922	138.00	1	1.1000	0.9000;
	14310	1	0.0000	0.0000	0.0000	0.0000	11	1.032214	-3.797203	138.00	1	1.1000	0.9000;
	14311	1	17.1000	2.8800	0.0000	0.0000	11	1.032142	-3.806654	138.00	1	1.1000	0.9000;
	14312	1	17.1000	4.0500	0.0000	45.7500	11	1.033914	-4.130643	138.00	1	1.1000	0.9000;
	14313	1	17.1000	5.5700	0.0000	0.0000	11	1.033591	-3.846299	138.00	1	1.1000	0.9000;
	14314	1	0.0000	0.0000	0.0000	0.0000	11	1.034334	-3.775576	138.00	1	1.1000	0.9000;
	14315	1	26.2000	5.8900	0.0000	0.0000	11	1.034215	-3.790475	138.00	1	1.1000	0.9000;
	14316	1	16.2600	2.0600	0.0000	37.6000	11	1.026401	-3.646127	138.00	1	1.1000	0.9000;
	14317	1	0.0000	0.0000	0.0000	0.0000	11	1.031221	-3.814225	138.00	1	1.1000	0.9000;
	14318	1	16.2600	5.0400	0.0000	0.0000	11	1.031133	-3.822473	138.00	1	1.1000	0.9000;
	14319	1	16.2600	2.3400	0.0000	0.0000	11	1.033386	-3.868578	138.00	1	1.1000	0.9000;
	14320	1	17.9600	3.6600	0.0000	0.0000	11	1.034187	-3.173013	138.00	1	1.1000	0.9000;
	14321	1	16.9000	2.3200	0.0000	0.0000	11	1.033738	-3.283833	138.00	1	1.1000	0.9000;
	14322	1	8.9800	1.7600	0.0000	0.0000	11	1.033578	-4.070753	138.00	1	1.1000	0.9000;
	14323	1	0.0000	0.0000	0.0000	0.0000	11	1.034729	-3.978817	138.00	1	1.1000	0.9000;
	14324	1	9.0600	1.0000	0.0000	0.0000	11	1.034697	-3.984413	138.00	1	1.1000	0.9000;
	14325	1	0.0000	0.0000	0.0000	0.0000	11	1.033699	-3.899130	138.00	1	1.1000	0.9000;
	14326	1	9.0600	2.3300	0.0000	0.0000	11	1.033650	-3.904255	138.00	1	1.1000	0.9000;
	14327	1	8.0800	0.6400	0.0000	0.0000	11	1.033613	-3.232383	138.00	1	1.1000	0.9000;
	14328	1	8.0800	1.5100	0.0000	0.0000	11	1.033303	-3.395640	138.00	1	1.1000	0.9000;
	14329	1	20.8300	7.4600	0.0000	0.0000	11	1.035187	-4.119386	138.00	1	1.1000	0.9000;
	14330	1	0.0000	0.0000	0.0000	0.0000	11	1.035312	-4.107525	138.00	1	1.1000	0.9000;
	14331	1	5.7600	0.5200	0.0000	0.0000	11	1.035265	-4.110512	138.00	1	1.1000	0.9000;
	14332	1	5.7600	0.1100	0.0000	0.0000	11	1.034596	-3.708902	138.00	1	1.1000	0.9000;
	14333	1	5.7600	2.8100	0.0000	0.0000	11	1.033368	-3.796759	138.00	1	1.1000	0.9000;
	14334	1	18.4300	2.0400	0.0000	0.0000	11	1.033832	-3.225533	138.00	1	1.1000	0.9000;
	14335	1	0.0000	0.0000	0.0000	0.0000	11	1.033903	-3.214476	138.00	1	1.1000	0.9000;
	14336	1	18.4300	3.9900	0.0000	36.6600	11	1.036511	-4.163760	138.00	1	1.1000	0.9000;
	14337	1	0.0000	0.0000	0.0000	0.0000	11	1.036204	-4.149398	138.00	1	1.1000	0.9000;
	14338	1	18.4300	2.9200	0.0000	0.0000	11	1.033431	-3.169060	138.00	1	1.1000	0.9000;
	14339	1	0.0000	0.0000	0.0000	0.0000	11	1.032940	-3.456825	138.00	1	1.1000	0.9000;
	14340	1	18.4300	3.0800	0.0000	0.0000	11	1.032862	-3.467383	138.00	1	1.1000	0.9000;
	14341	1	0.0000	0.0000	0.0000	0.0000	11	1.034434	-3.520643	138.00	1	1.1000	0.9000;
	14342	1	16.8200	5.7300	0.0000	0.0000	11	1.034327	-3.530543	138.00	1	1.1000	0.9000;
	14343	1	16.8200	4.4800	0.0000	0.0000	11	1.035424	-3.379694	138.00	1	1.1000	0.9000;
	14344	1	0.0000	0.0000	0.0000	0.0000	11	1.031724	-2.758210	138.00	1	1.1000	0.9000;
	14345	1	16.8200	7.7200	0.0000	0.0000	11	1.031601	-2.766663	138.00	1	1.1000	0.9000;
	14346	1	30.0300	7.8200	0.0000	0.0000	11	1.031061	-2.499272	138.00	1	1.1000	0.9000;
	14347	1	9.9100	2.4000	0.0000	0.0000	11	1.037530	-2.503553	138.00	1	1.1000	0.9000;
	14348	1	45.7100	10.3900	0.0000	0.0000	11	1.031934	-4.221403	138.00	1	1.1000	0.9000;
	14349	1	17.7600	7.9300	0.0000	0.0000	11	1.034150	-2.765907	138.00	1	1.1000	0.9000;
	14350	1	17.7600	5.7800	0.0000	0.0000	11	1.033668	-3.469257	138.00	1	1.1000	0.9000;
	14351	1	35.8500	4.1800	0.0000	0.0000	11	1.031316	-2.517617	138.00	1	1.1000	0.9000;
	14352	1	7.9300	4.3700	0.0000	0.0000	11	1.030165	-4.090293	138.00	1	1.1000	0.9000;
	14353	1	0.0000	0.0000	0.0000	0.0000	11	1.033110	-2.837426	138.00	1	1.1000	0.9000;
	14354	1	14.0700	2.9300	0.0000	0.0000	11	1.033044	-2.844634	138.00	1	1.1000	0.9000;
	14355	1	19.8800	0.9000	0.0000	0.0000	11	1.033609	-3.823647	138.00	1	1.1000	0.9000;
	14356	1	15.5100	1.3600	0.0000	24.0500	11	1.040234	-3.348710	138.00	1	1.1000	0.9000;
	14357	1	0.0000	0.0000	0.0000	0.0000	11	1.033297	-2.949359	138.00	1	1.1000	0.9000;
	14358	1	0.0000	0.0000	0.0000	0.0000	11	1.033297	-2.949359	13.80	1	1.1000	0.9000;
	14359	1	0.0000	0.0000	0.0000	0.0000	11	1.033297	-2.949359	13.80	1	1.1000	0.9000;
	14360	1	0.0000	0.0000	0.0000	0.0000	11	1.033297	-2.949359	1.00	1	1.1000	0.9000;
	14361	1	0.0000	0.0000	0.0000	0.0000	11	1.033419	-2.935694	138.00	1	1.1000	0.9000;
	14362	1	24.3400	6.9500	0.0000	0.0000	11	1.033162	-2.961947	138.00	1	1.1000	0.9000;
	14363	1	26.6400	6.1000	0.0000	0.0000	11	1.032450	-3.420383	138.00	1	1.1000	0.9000;
	14364	1	0.0000	0.0000	0.0000	0.0000	11	1.032596	-3.404476	138.00	1	1.1000	0.9000;
	14365	1	19.0500	5.6200	0.0000	0.0000	11	1.038551	-3.215405	138.00	1	1.1000	0.9000;
	14366	1	16.6700	2.3200	0.0000	0.0000	11	1.038899	-3.304440	138.00	1	1.1000	0.9000;
	14367	1	43.4600	5.8100	0.0000	0.0000	11	1.036343	-3.545903	138.00	1	1.1000	0.9000;
	14368	1	17.5900	0.9300	0.0000	0.0000	11	1.031643	-2.854357	138.00	1	1.1000	0.9000;
	14369	1	22.0200	1.2800	0.0000	0.0000	11	1.038605	-3.253581	138.00	1	1.1000	0.9000;
	14370	1	21.4800	3.4700	0.0000	0.0000	11	1.034422	-3.870946	138.00	1	1.1000	0.9000;
	14371	1	13.6300	2.6800	0.0000	0.0000	11	1.031355	-3.114594	138.00	1	1.1000	0.9000;
	14372	1	0.0000	0.0000	0.0000	0.0000	11	1.033345	-2.826199	138.00	1	1.1000	0.9000;
	14373	1	11.1300	2.0600	0.0000	0.0000	11	1.033294	-2.832763	138.00	1	1.1000	0.9000;
	14374	1	11.1300	2.3500	0.0000	0.0000	11	1.033518	-2.048377	138.00	1	1.1000	0.9000;
	14375	1	8.8300	1.2400	0.0000	0.0000	11	1.030978	-4.171581	138.00	1	1.1000	0.9000;
	14376	1	8.8300	3.8500	0.0000	0.0000	11	1.034431	-4.067321	138.00	1	1.1000	0.9000;
	14377	1	0.0000	0.0000	0.0000	0.0000	11	1.034489	-4.062506	138.00	1	1.1000	0.9000;
	14378	1	11.2000	1.1100	0.0000	0.0000	11	1.031193	-2.925065	138.00	1	1.1000	0.9000;
	14379	1	0.0000	0.0000	0.0000	0.0000	11	1.034070	-3.595714	138.00	1	1.1000	0.9000;
	14380	1	11.2000	5.0000	0.0000	0.0000	11	1.033986	-3.601632	138.00	1	1.1000	0.9000;
	14381	1	0.0000	0.0000	0.0000	0.0000	11	1.033094	-3.360412	138.00	1	1.1000	0.9000;
	14382	1	24.5400	5.8000	0.0000	0.0000	11	1.032970	-3.373101	138.00	1	1.1000	0.9000;
	14383	1	13.9500	1.8100	0.0000	0.0000	11	1.035656	-2.608322	138.00	1	1.1000	0.9000;
	14384	1	0.0000	0.0000	0.0000	0.0000	11	1.035705	-2.599651	138.00	1	1.1000	0.9000;
	14385	1	13.9500	1.2400	0.0000	0.0000	11	1.032545	-2.881578	138.00	1	1.1000	0.9000;
	14386	1	0.0000	0.0000	0.0000	0.0000	11	1.033327	-2.409931	138.00	1	1.1000	0.9000;
	14387	1	14.2600	7.3100	0.0000	0.0000	11	1.033228	-2.416798	138.00	1	1.1000	0.9000;
	14388	1	0.0000	0.0000	0.0000	0.0000	11	1.038482	-3.219673	138.00	1	1.1000	0.9000;
	14389	1	11.0100	6.9900	0.0000	0.0000	11	1.038381	-3.225732	138.00	1	1.1000	0.9000;
	14390	1	25.0300	5.8300	0.0000	0.0000	11	1.033772	-3.704315	138.00	1	1.1000	0.9000;
	14391	1	25.0300	11.5400	0.0000	0.0000	11	1.033921	-3.472239	138.00	1	1.1000	0.9000;
	14392	1	0.0000	0.0000	0.0000	0.0000	11	1.034193	-2.966645	138.00	1	1.1000	0.9000;
	14393	1	25.0300	6.8800	0.0000	0.0000	11	1.034061	-2.980164	138.00	1	1.1000	0.9000;
	14394	1	25.0300	2.1800	0.0000	0.0000	11	1.033538	-3.503260	138.00	1	1.1000	0.9000;
	14395	1	0.0000	0.0000	0.0000	0.0000	11	1.038894	-3.102432	138.00	1	1.1000	0.9000;
	14396	1	0.0000	0.0000	0.0000	0.0000	11	1.038894	-3.102432	13.80	1	1.1000	0.9000;
	14397	1	0.0000	0.0000	0.0000	0.0000	11	1.038894	-3.102432	13.80	1	1.1000	0.9000;
	14398	1	0.0000	0.0000	0.0000	0.0000	11	1.038894	-3.102432	1.00	1	1.1000	0.9000;
	14399	1	10.5100	2.5700	0.0000	0.0000	11	1.038848	-3.107961	138.00	1	1.1000	0.9000;
	14400	1	0.0000	0.0000	0.0000	0.0000	11	1.038948	-3.096562	138.00	1	1.1000	0.9000;
	14401	1	10.5100	1.8700	0.0000	0.0000	11	1.035537	-2.349035	138.00	1	1.1000	0.9000;
	14402	1	10.5100	2.8200	0.0000	7.7200	11	1.032795	-3.278053	138.00	1	1.1000	0.9000;
	14403	1	10.5100	1.4100	0.0000	0.0000	11	1.038805	-2.263172	138.00	1	1.1000	0.9000;
	14404	1	28.4900	3.7200	0.0000	57.6500	11	1.033820	-3.739384	138.00	1	1.1000	0.9000;
	14405	1	0.0000	0.0000	0.0000	0.0000	11	1.036116	-3.370038	138.00	1	1.1000	0.9000;
	14406	1	6.6400	1.1300	0.0000	0.0000	11	1.036086	-3.373519	138.00	1	1.1000	0.9000;
	14407	1	0.0000	0.0000	0.0000	0.0000	11	1.033664	-3.145696	138.00	1	1.1000	0.9000;
	14408	1	6.6400	0.9600	0.0000	0.0000	11	1.033641	-3.149358	138.00	1	1.1000	0.9000;
	14409	1	6.6400	3.2800	0.0000	0.0000	11	1.039614	-3.235994	138.00	1	1.1000	0.9000;
	14410	1	22.7800	9.5000	0.0000	0.0000	11	1.034228	-3.478767	138.00	1	1.1000	0.9000;
	14411	1	23.5200	7.2600	0.0000	0.0000	11	1.033387	-3.499878	138.00	1	1.1000	0.9000;
	14412	1	10.6800	3.5000	0.0000	0.0000	11	1.032721	-2.655245	138.00	1	1.1000	0.9000;
	14413	1	0.0000	0.0000	0.0000	0.0000	11	1.032787	-2.649791	138.00	1	1.1000	0.9000;
	14414	1	12.1000	3.4000	0.0000	0.0000	11	1.033844	-1.253032	138.00	1	1.1000	0.9000;
	14415	1	11.6100	3.0000	0.0000	0.0000	11	1.037649	-3.319070	138.00	1	1.1000	0.9000;
	14416	1	0.0000	0.0000	0.0000	0.0000	11	1.032590	-2.934597	138.00	1	1.1000	0.9000;
	14417	1	12.1900	6.2800	0.0000	0.0000	11	1.032488	-2.941486	138.00	1	1.1000	0.9000;
	14418	1	12.1900	4.4000	0.0000	0.0000	11	1.033260	-2.499538	138.00	1	1.1000	0.9000;
	14419	1	12.1900	2.4600	0.0000	0.0000	11	1.037589	-1.201700	138.00	1	1.1000	0.9000;
	14420	1	22.7700	6.7100	0.0000	0.0000	11	1.033955	-2.772549	138.00	1	1.1000	0.9000;
	14421	1	0.0000	0.0000	0.0000	0.0000	11	1.034084	-2.758876	138.00	1	1.1000	0.9000;
	14422	1	13.9300	5.5400	0.0000	0.0000	11	1.035634	-3.383205	138.00	1	1.1000	0.9000;
	14423	1	14.0000	14.0800	0.0000	0.0000	11	1.039518	-3.223221	138.00	1	1.1000	0.9000;
	14424	1	13.0600	1.3700	0.0000	-8.9200	11	1.032962	-3.435931	138.00	1	1.1000	0.9000;
	14425	1	0.0000	0.0000	0.0000	0.0000	11	1.033109	-3.430147	138.00	1	1.1000	0.9000;
	14426	1	17.6900	4.0400	0.0000	0.0000	11	1.032754	-3.084842	138.00	1	1.1000	0.9000;
	14427	1	8.5600	1.7000	0.0000	0.0000	11	1.041251	-2.045116	138.00	1	1.1000	0.9000;
	14428	1	10.5800	0.8300	0.0000	0.0000	11	1.039609	-1.937988	138.00	1	1.1000	0.9000;
	14429	1	0.0000	0.0000	0.0000	0.0000	11	1.038061	-3.305554	138.00	1	1.1000	0.9000;
	14430	1	6.7600	1.6800	0.0000	0.0000	11	1.038027	-3.309523	138.00	1	1.1000	0.9000;
	14431	1	11.7500	2.4700	0.0000	0.0000	11	1.041620	-2.460044	138.00	1	1.1000	0.9000;
	14432	1	12.1300	4.5600	0.0000	0.0000	11	1.037163	-2.385594	138.00	1	1.1000	0.9000;
	14433	1	0.0000	0.0000	0.0000	0.0000	11	1.037238	-2.378668	138.00	1	1.1000	0.9000;
	14434	1	11.7500	3.8200	0.0000	0.0000	11	1.036886	-2.618302	138.00	1	1.1000	0.9000;
	14435	1	8.7000	0.8600	0.0000	0.0000	11	1.033786	-2.379497	138.00	1	1.1000	0.9000;
	14436	1	0.0000	0.0000	0.0000	0.0000	11	1.033818	-2.374024	138.00	1	1.1000	0.9000;
	14437	1	14.6100	8.1400	0.0000	0.0000	11	1.030695	-2.896281	138.00	1	1.1000	0.9000;
	14438	1	0.0000	0.0000	0.0000	0.0000	11	1.030813	-2.888612	138.00	1	1.1000	0.9000;
	14439	1	10.1300	3.6700	0.0000	0.0000	11	1.032920	-2.614996	138.00	1	1.1000	0.9000;
	14440	1	3.3000	0.5300	0.0000	0.0000	11	1.035540	-1.953501	138.00	1	1.1000	0.9000;
	14441	1	0.0000	0.0000	0.0000	0.0000	11	1.034120	-2.607507	138.00	1	1.1000	0.9000;
	14442	1	8.0700	2.3800	0.0000	0.0000	11	1.034072	-2.612220	138.00	1	1.1000	0.9000;
	14443	1	10.6100	0.6600	0.0000	0.0000	11	1.040693	-2.048505	138.00	1	1.1000	0.9000;
	14444	1	0.0000	0.0000	0.0000	0.0000	11	1.044623	-1.975792	138.00	1	1.1000	0.9000;
	14445	1	8.2600	0.4900	0.0000	0.0000	11	1.044601	-1.980206	138.00	1	1.1000	0.9000;
	14446	1	0.0000	0.0000	0.0000	0.0000	11	1.037328	-0.413438	345.00	1	1.1000	0.9000;
	14447	1	6.3300	0.5400	0.0000	0.0000	11	1.032864	-2.355278	138.00	1	1.1000	0.9000;
	14448	1	0.0000	0.0000	0.0000	0.0000	11	1.037796	-0.337949	345.00	1	1.1000	0.9000;
	14449	1	0.0000	0.0000	0.0000	0.0000	11	1.016969	-2.601031	138.00	1	1.1000	0.9000;
	14450	1	9.8100	6.5300	0.0000	0.0000	11	1.016873	-2.606120	138.00	1	1.1000	0.9000;
	14451	1	7.3800	2.0400	0.0000	0.0000	11	1.032650	-4.242646	138.00	1	1.1000	0.9000;
	14452	1	0.0000	0.0000	0.0000	0.0000	11	1.032691	-4.238787	138.00	1	1.1000	0.9000;
	14453	1	6.1600	1.1800	0.0000	-14.8100	11	1.039282	-1.980607	138.00	1	1.1000	0.9000;
	14454	1	0.0000	0.0000	0.0000	0.0000	11	1.040785	-1.899427	138.00	1	1.1000	0.9000;
	14455	1	6.3600	1.2200	0.0000	0.0000	11	1.040757	-1.902901	138.00	1	1.1000	0.9000;
	14456	1	6.3300	1.1400	0.0000	0.0000	11	1.042639	-1.630687	138.00	1	1.1000	0.9000;
	14457	1	10.3900	1.9100	0.0000	0.0000	11	1.032993	-1.945110	138.00	1	1.1000	0.9000;
	14458	1	10.3900	2.3300	0.0000	0.0000	11	1.032315	-3.714273	138.00	1	1.1000	0.9000;
	14459	1	20.7900	1.4000	0.0000	0.0000	11	1.031819	-2.905776	138.00	1	1.1000	0.9000;
	14460	1	30.3300	5.3400	0.0000	0.0000	11	1.024391	-3.523165	138.00	1	1.1000	0.9000;
	14461	1	12.0300	1.4300	0.0000	0.0000	11	1.032570	-2.332979	138.00	1	1.1000	0.9000;
	14462	1	0.0000	0.0000	0.0000	0.0000	11	1.029460	-3.843700	138.00	1	1.1000	0.9000;
	14463	1	12.0300	6.0400	0.0000	0.0000	11	1.029368	-3.849537	138.00	1	1.1000	0.9000;
	14464	1	12.0300	3.6800	0.0000	0.0000	11	1.033143	-4.290610	138.00	1	1.1000	0.9000;
	14465	1	5.7500	1.2100	0.0000	0.0000	11	1.012819	-1.877233	138.00	1	1.1000	0.9000;
	14466	1	0.0000	0.0000	0.0000	0.0000	11	1.030149	-1.373153	138.00	1	1.1000	0.9000;
	14467	1	6.6700	2.0400	0.0000	0.0000	11	1.030113	-1.377222	138.00	1	1.1000	0.9000;
	14468	1	7.6400	3.0000	0.0000	0.0000	11	1.030200	-1.441195	138.00	1	1.1000	0.9000;
	14469	1	12.6700	2.6200	0.0000	0.0000	11	1.039518	-2.174102	138.00	1	1.1000	0.9000;
	14470	1	0.0000	0.0000	0.0000	0.0000	11	1.039582	-2.166844	138.00	1	1.1000	0.9000;
	14471	1	0.0000	0.0000	0.0000	0.0000	11	1.040421	-1.983481	138.00	1	1.1000	0.9000;
	14472	1	0.0000	0.0000	0.0000	0.0000	11	1.040421	-1.983481	24.00	1	1.1000	0.9000;
	14473	1	0.0000	0.0000	0.0000	0.0000	11	1.040421	-1.983481	24.00	1	1.1000	0.9000;
	14474	1	0.0000	0.0000	0.0000	0.0000	11	1.040421	-1.983481	1.00	1	1.1000	0.9000;
	14475	1	13.6000	3.4600	0.0000	0.0000	11	1.040348	-1.991028	138.00	1	1.1000	0.9000;
	14476	1	0.0000	0.0000	0.0000	0.0000	11	1.040485	-1.976238	138.00	1	1.1000	0.9000;
	14477	1	0.0000	0.0000	0.0000	0.0000	11	1.038853	-2.203909	138.00	1	1.1000	0.9000;
	14478	1	12.6700	1.8300	0.0000	0.0000	11	1.038798	-2.211222	138.00	1	1.1000	0.9000;
	14479	1	12.6700	6.0900	0.0000	0.0000	11	1.039744	-2.525940	138.00	1	1.1000	0.9000;
	14480	1	0.0000	0.0000	0.0000	0.0000	11	1.037136	-1.836857	138.00	1	1.1000	0.9000;
	14481	1	12.5800	3.5700	0.0000	0.0000	11	1.037072	-1.843541	138.00	1	1.1000	0.9000;
	14482	1	0.0000	0.0000	0.0000	0.0000	11	1.045179	-0.674792	345.00	1	1.1000	0.9000;
	14483	1	0.0000	0.0000	0.0000	0.0000	11	1.042414	-1.366512	138.00	1	1.1000	0.9000;
	14484	1	0.0000	0.0000	0.0000	0.0000	11	1.037238	-2.791989	13.80	1	1.1000	0.9000;
	14485	1	0.0000	0.0000	0.0000	0.0000	11	1.037238	-2.791989	1.00	1	1.1000	0.9000;
	14486	1	15.0800	5.4000	0.0000	0.0000	11	1.045082	-0.683463	345.00	1	1.1000	0.9000;
	14487	1	0.0000	0.0000	0.0000	0.0000	11	1.045704	-0.615645	345.00	1	1.1000	0.9000;
	14488	1	12.5200	4.1600	0.0000	0.0000	11	1.035125	-1.853344	138.00	1	1.1000	0.9000;
	14489	1	4.4300	0.8800	0.0000	0.0000	11	1.041608	-2.621270	138.00	1	1.1000	0.9000;
	14490	1	0.0000	0.0000	0.0000	0.0000	11	1.041626	-2.618772	138.00	1	1.1000	0.9000;
	14491	1	4.4300	0.5100	0.0000	0.0000	11	1.040841	-2.594080	138.00	1	1.1000	0.9000;
	14492	1	6.8900	1.6800	0.0000	0.0000	11	1.043039	-2.622055	138.00	1	1.1000	0.9000;
	14493	1	0.0000	0.0000	0.0000	0.0000	11	1.043071	-2.618477	138.00	1	1.1000	0.9000;
	14494	1	0.0000	0.0000	0.0000	0.0000	11	1.042681	-2.229484	138.00	1	1.1000	0.9000;
	14495	1	4.3200	0.7500	0.0000	0.0000	11	1.042661	-2.231948	138.00	1	1.1000	0.9000;
	14496	1	7.9100	3.1800	0.0000	0.0000	11	1.039220	-1.955819	138.00	1	1.1000	0.9000;
	14497	1	6.8700	0.9300	0.0000	0.0000	11	1.036750	-2.417503	138.00	1	1.1000	0.9000;
	14498	1	0.0000	0.0000	0.0000	0.0000	11	1.037704	-2.223484	138.00	1	1.1000	0.9000;
	14499	1	7.1000	2.1600	0.0000	0.0000	11	1.037665	-2.227240	138.00	1	1.1000	0.9000;
	14500	1	5.0500	1.1100	0.0000	0.0000	11	1.040328	-1.713905	138.00	1	1.1000	0.9000;
	14501	1	3.9800	0.9900	0.0000	0.0000	11	1.046020	-2.002756	138.00	1	1.1000	0.9000;
	14502	1	3.3200	0.7300	0.0000	0.0000	11	1.041886	-2.668848	138.00	1	1.1000	0.9000;
	14503	1	0.0000	0.0000	0.0000	0.0000	11	1.041902	-2.666899	138.00	1	1.1000	0.9000;
	14504	1	11.0100	5.6500	0.0000	0.0000	11	1.035858	-2.739868	138.00	1	1.1000	0.9000;
	14505	1	11.4800	2.0800	0.0000	0.0000	11	1.035753	-2.684372	138.00	1	1.1000	0.9000;
	14506	1	10.8800	3.2000	0.0000	-5.4400	11	1.035750	-2.601584	138.00	1	1.1000	0.9000;
	14507	1	13.1500	4.4400	0.0000	0.0000	11	1.045027	-2.152055	138.00	1	1.1000	0.9000;
	14508	1	8.2000	3.0000	0.0000	0.0000	11	1.047269	-1.679134	138.00	1	1.1000	0.9000;
	14509	1	8.2000	1.6800	0.0000	0.0000	11	1.040941	-1.494797	138.00	1	1.1000	0.9000;
	14510	1	8.2000	4.6000	0.0000	0.0000	11	1.043645	-1.896704	138.00	1	1.1000	0.9000;
	14511	1	0.0000	0.0000	0.0000	0.0000	11	1.041620	-2.465850	138.00	1	1.1000	0.9000;
	14512	1	8.0500	1.4500	0.0000	0.0000	11	1.041584	-2.470146	138.00	1	1.1000	0.9000;
	14513	1	5.7500	1.3300	0.0000	0.0000	11	1.042765	-2.481960	138.00	1	1.1000	0.9000;
	14514	1	0.0000	0.0000	0.0000	0.0000	11	1.044056	-2.570825	138.00	1	1.1000	0.9000;
	14515	1	7.9600	1.7300	0.0000	0.0000	11	1.044014	-2.575480	138.00	1	1.1000	0.9000;
	14516	1	2.7400	0.7700	0.0000	0.0000	11	1.044151	-2.629564	138.00	1	1.1000	0.9000;
	14517	1	2.5800	0.3400	0.0000	0.0000	11	1.042632	-2.591966	138.00	1	1.1000	0.9000;
	14518	1	0.0000	0.0000	0.0000	0.0000	11	1.043843	-2.649374	138.00	1	1.1000	0.9000;
	14519	1	4.0800	1.3500	0.0000	0.0000	11	1.043818	-2.651584	138.00	1	1.1000	0.9000;
	14520	1	2.6200	0.6600	0.0000	0.0000	11	1.043401	-1.813099	138.00	1	1.1000	0.9000;
	14521	1	3.4200	1.4900	0.0000	0.0000	11	1.041185	-1.079486	138.00	1	1.1000	0.9000;
	14522	1	2.1200	0.3300	0.0000	0.0000	11	1.040222	-1.217130	138.00	1	1.1000	0.9000;
	14523	1	0.0000	0.0000	0.0000	0.0000	11	1.040231	-1.215846	138.00	1	1.1000	0.9000;
	14524	1	6.9800	1.2800	0.0000	0.0000	11	1.042576	-1.800314	138.00	1	1.1000	0.9000;
	14525	1	2.9300	0.8300	0.0000	0.0000	11	1.038372	-1.484085	138.00	1	1.1000	0.9000;
	14526	1	4.6200	2.0500	0.0000	0.0000	11	1.044230	-2.584202	138.00	1	1.1000	0.9000;
	14527	1	0.0000	0.0000	0.0000	0.0000	11	1.036196	-2.525466	138.00	1	1.1000	0.9000;
	14528	1	7.8200	0.9400	0.0000	0.0000	11	1.036165	-2.530036	138.00	1	1.1000	0.9000;
	14529	1	9.0900	3.1800	0.0000	0.0000	11	1.039009	-1.688882	138.00	1	1.1000	0.9000;
	14530	1	9.4100	2.5000	0.0000	0.0000	11	1.039094	-1.664463	138.00	1	1.1000	0.9000;
	14531	1	4.3000	0.8800	0.0000	0.0000	11	1.044145	-2.408678	138.00	1	1.1000	0.9000;
	14532	1	6.4300	2.8900	0.0000	0.0000	11	1.042221	-2.627810	138.00	1	1.1000	0.9000;
	14533	1	19.1000	6.1600	0.0000	0.0000	11	1.032558	-2.609959	138.00	1	1.1000	0.9000;
	14534	1	30.1800	8.0700	0.0000	0.0000	11	1.035964	-2.643418	138.00	1	1.1000	0.9000;
	14535	1	21.2100	8.8100	0.0000	0.0000	11	1.036891	-1.946327	138.00	1	1.1000	0.9000;
	14536	1	0.0000	0.0000	0.0000	0.0000	11	1.042945	-2.444809	138.00	1	1.1000	0.9000;
	14537	1	19.1000	2.4400	0.0000	0.0000	11	1.042871	-2.454998	138.00	1	1.1000	0.9000;
	14538	1	0.0000	0.0000	0.0000	0.0000	11	1.033178	-4.520743	138.00	1	1.1000	0.9000;
	14539	1	9.0100	4.4600	0.0000	0.0000	11	1.033112	-4.525212	138.00	1	1.1000	0.9000;
	14540	1	9.0100	2.3100	0.0000	0.0000	11	1.036287	-2.752990	138.00	1	1.1000	0.9000;
	14541	1	0.0000	0.0000	0.0000	0.0000	11	1.036332	-2.747607	138.00	1	1.1000	0.9000;
	14542	1	9.0100	2.4400	0.0000	0.0000	11	1.036084	-2.342062	138.00	1	1.1000	0.9000;
	14543	1	9.0100	0.7700	0.0000	-14.8700	11	1.030764	-2.867720	138.00	1	1.1000	0.9000;
	14544	1	16.9800	4.1300	0.0000	0.0000	11	1.040461	-3.313206	138.00	1	1.1000	0.9000;
	14545	1	0.0000	0.0000	0.0000	0.0000	11	1.029497	-3.225726	138.00	1	1.1000	0.9000;
	14546	1	19.7600	11.3400	0.0000	0.0000	11	1.029339	-3.235844	138.00	1	1.1000	0.9000;
	14547	1	0.0000	0.0000	0.0000	0.0000	11	1.039331	-0.559058	345.00	1	1.1000	0.9000;
	14548	1	0.0000	0.0000	0.0000	0.0000	11	1.043905	-2.692797	138.00	1	1.1000	0.9000;
	14549	1	16.9800	3.9700	0.0000	0.0000	11	1.039240	-0.569122	345.00	1	1.1000	0.9000;
	14550	1	19.1100	3.8800	0.0000	0.0000	11	1.032109	-4.238217	138.00	1	1.1000	0.9000;
	14551	1	0.0000	0.0000	0.0000	0.0000	11	1.032207	-4.226680	138.00	1	1.1000	0.9000;
	14552	1	2.6200	0.4800	0.0000	0.0000	11	1.028247	-4.910061	138.00	1	1.1000	0.9000;
	14553	1	2.6200	0.9200	0.0000	0.0000	11	1.031392	-4.587203	138.00	1	1.1000	0.9000;
	14554	1	0.0000	0.0000	0.0000	0.0000	11	1.031407	-4.585912	138.00	1	1.1000	0.9000;
	14555	1	4.5800	1.3700	0.0000	0.0000	11	1.026666	-5.633823	138.00	1	1.1000	0.9000;
	14556	1	10.2700	2.8000	0.0000	0.0000	11	1.030405	-4.325716	138.00	1	1.1000	0.9000;
	14557	1	0.0000	0.0000	0.0000	0.0000	11	1.030460	-4.319933	138.00	1	1.1000	0.9000;
	14558	1	13.6800	5.4000	0.0000	0.0000	11	1.033685	-3.757196	138.00	1	1.1000	0.9000;
	14559	1	10.2700	2.7900	0.0000	0.0000	11	1.035759	-3.439748	138.00	1	1.1000	0.9000;
	14560	1	13.0400	2.4000	0.0000	0.0000	11	1.036674	-3.398180	138.00	1	1.1000	0.9000;
	14561	1	0.0000	0.0000	0.0000	0.0000	11	1.031980	-5.465410	138.00	1	1.1000	0.9000;
	14562	1	0.0000	0.0000	0.0000	0.0000	11	1.037492	-7.093675	100.00	1	1.1000	0.9000;
	14563	1	5.3600	0.5300	0.0000	0.0000	11	1.031958	-5.468777	138.00	1	1.1000	0.9000;
	14564	1	13.8500	5.1700	0.0000	0.0000	11	1.034927	-2.444156	138.00	1	1.1000	0.9000;
	14565	1	0.0000	0.0000	0.0000	0.0000	11	1.037553	-2.704571	138.00	1	1.1000	0.9000;
	14566	1	1.9600	0.1100	0.0000	0.0000	11	1.037546	-2.705679	138.00	1	1.1000	0.9000;
	14567	1	1.9600	0.1600	0.0000	0.0000	11	1.037548	-1.677467	138.00	1	1.1000	0.9000;
	14568	1	8.0300	1.8500	0.0000	0.0000	11	1.038761	-2.440741	138.00	1	1.1000	0.9000;
	14569	1	3.6600	1.0200	0.0000	0.0000	11	1.035295	-3.424915	138.00	1	1.1000	0.9000;
	14570	1	5.9700	1.5200	0.0000	0.0000	11	1.041078	-2.049357	138.00	1	1.1000	0.9000;
	14571	1	2.7700	0.3600	0.0000	0.0000	11	1.039175	-2.388155	138.00	1	1.1000	0.9000;
	14572	1	3.3400	0.6100	0.0000	0.0000	11	1.029468	-3.462144	138.00	1	1.1000	0.9000;
	14573	1	0.0000	0.0000	0.0000	0.0000	11	1.031666	-3.921871	138.00	1	1.1000	0.9000;
	14574	1	3.3400	1.7100	0.0000	0.0000	11	1.031638	-3.923787	138.00	1	1.1000	0.9000;
	14575	1	3.3400	0.5800	0.0000	0.0000	11	1.040026	-2.339428	138.00	1	1.1000	0.9000;
	14576	1	2.7700	0.9500	0.0000	0.0000	11	1.036220	-2.116625	138.00	1	1.1000	0.9000;
	14577	1	10.2000	1.0800	0.0000	0.0000	11	1.036181	-2.122146	138.00	1	1.1000	0.9000;
	14578	1	0.0000	0.0000	0.0000	0.0000	11	1.035952	0.775122	345.00	1	1.1000	0.9000;
	14579	1	0.0000	0.0000	0.0000	0.0000	11	1.037923	-2.187197	138.00	1	1.1000	0.9000;
	14580	1	11.5700	3.2500	0.0000	0.0000	11	1.035891	0.768718	345.00	1	1.1000	0.9000;
	14581	1	0.0000	0.0000	0.0000	0.0000	11	1.035888	-2.230516	138.00	1	1.1000	0.9000;
	14582	1	11.2600	4.8000	0.0000	0.0000	11	1.035800	-2.236895	138.00	1	1.1000	0.9000;
	14583	1	0.0000	0.0000	0.0000	0.0000	11	1.041690	-2.541706	138.00	1	1.1000	0.9000;
	14584	1	10.5600	2.7800	0.0000	0.0000	11	1.041637	-2.547359	138.00	1	1.1000	0.9000;
	14585	1	22.1500	8.3100	0.0000	0.0000	11	1.037401	-2.746806	138.00	1	1.1000	0.9000;
	14586	1	0.0000	0.0000	0.0000	0.0000	11	1.025570	-6.326474	138.00	1	1.1000	0.9000;
	14587	1	0.0000	0.0000	0.0000	0.0000	11	1.037773	-10.739587	100.00	1	1.1000	0.9000;
	14588	1	1.4400	0.4500	0.0000	0.0000	11	1.025562	-6.327259	138.00	1	1.1000	0.9000;
	14589	1	7.0700	2.3200	0.0000	0.0000	11	1.033796	-2.776173	138.00	1	1.1000	0.9000;
	14590	1	7.0700	1.2300	0.0000	-57.1000	11	1.037264	-2.720970	138.00	1	1.1000	0.9000;
	14591	1	0.0000	0.0000	0.0000	0.0000	11	1.033929	-3.228787	138.00	1	1.1000	0.9000;
	14592	1	7.7100	3.2400	0.0000	0.0000	11	1.033876	-3.232434	138.00	1	1.1000	0.9000;
	14593	1	4.3000	1.3900	0.0000	0.0000	11	1.036837	-5.239383	138.00	1	1.1000	0.9000;
	14594	1	8.8800	1.4500	0.0000	-28.9400	11	1.032990	-2.864653	138.00	1	1.1000	0.9000;
	14595	1	7.0100	1.7000	0.0000	0.9900	11	1.033823	-3.070782	138.00	1	1.1000	0.9000;
	14596	1	0.0000	0.0000	0.0000	0.0000	11	1.028991	-3.276954	138.00	1	1.1000	0.9000;
	14597	1	3.1200	0.8400	0.0000	0.0000	11	1.028976	-3.278690	138.00	1	1.1000	0.9000;
	14598	1	9.9900	1.7600	0.0000	0.0000	11	1.027229	-5.927546	138.00	1	1.1000	0.9000;
	14599	1	10.3300	0.8300	0.0000	0.0000	11	1.033324	-4.840635	138.00	1	1.1000	0.9000;
	14600	1	0.0000	0.0000	0.0000	-96.9200	11	1.027260	-4.493153	345.00	1	1.1000	0.9000;
	14601	1	0.0000	0.0000	0.0000	0.0000	11	1.034020	-5.460102	138.00	1	1.1000	0.9000;
	14602	1	11.6800	2.6900	0.0000	0.0000	11	1.027202	-4.499899	345.00	1	1.1000	0.9000;
	14603	1	2.9100	0.6300	0.0000	0.0000	11	1.032235	-7.723693	138.00	1	1.1000	0.9000;
	14604	1	0.0000	0.0000	0.0000	0.0000	11	1.029489	-3.746300	138.00	1	1.1000	0.9000;
	14605	1	6.7800	1.6400	0.0000	0.0000	11	1.029452	-3.750289	138.00	1	1.1000	0.9000;
	14606	1	0.0000	0.0000	0.0000	0.0000	11	1.028713	-4.839188	138.00	1	1.1000	0.9000;
	14607	1	6.7400	1.9900	0.0000	0.0000	11	1.028673	-4.843285	138.00	1	1.1000	0.9000;
	14608	1	3.2100	1.1200	0.0000	0.0000	11	1.028068	-4.257429	138.00	1	1.1000	0.9000;
	14609	1	4.1000	0.9200	0.0000	0.0000	11	1.032258	-7.318239	138.00	1	1.1000	0.9000;
	14610	1	0.0000	0.0000	0.0000	0.0000	11	1.032235	-7.537079	138.00	1	1.1000	0.9000;
	14611	1	2.0500	0.4900	0.0000	0.0000	11	1.032225	-7.538106	138.00	1	1.1000	0.9000;
	14612	1	0.0000	0.0000	0.0000	0.0000	11	1.028004	-6.226586	138.00	1	1.1000	0.9000;
	14613	1	6.3400	0.6900	0.0000	0.0000	11	1.027982	-6.230597	138.00	1	1.1000	0.9000;
	14614	1	6.3400	0.3600	0.0000	0.0000	11	1.030183	-6.904003	138.00	1	1.1000	0.9000;
	14615	1	6.3400	0.4900	0.0000	10.3400	11	1.032491	-7.378788	138.00	1	1.1000	0.9000;
	14616	1	3.4900	0.8600	0.0000	0.0000	11	1.027689	-6.195000	138.00	1	1.1000	0.9000;
	14617	1	2.5800	0.9800	0.0000	0.0000	11	1.027826	-5.178769	138.00	1	1.1000	0.9000;
	14618	1	2.3300	0.4300	0.0000	0.0000	11	1.035602	-3.059461	138.00	1	1.1000	0.9000;
	14619	1	4.6700	2.0200	0.0000	0.0000	11	1.033307	-4.007584	138.00	1	1.1000	0.9000;
	14620	1	2.1000	0.9400	0.0000	0.0000	11	1.026405	-5.323174	138.00	1	1.1000	0.9000;
	14621	1	0.0000	0.0000	0.0000	0.0000	11	1.026419	-5.322041	138.00	1	1.1000	0.9000;
	14622	1	2.8300	1.6300	0.0000	0.0000	11	1.038536	-1.787748	138.00	1	1.1000	0.9000;
	14623	1	1.0700	0.2300	0.0000	0.0000	11	1.026920	-5.140354	138.00	1	1.1000	0.9000;
	14624	1	4.8100	1.0400	0.0000	0.0000	11	1.026896	-5.142937	138.00	1	1.1000	0.9000;
	14625	1	4.8800	1.1600	0.0000	0.0000	11	1.027047	-5.078478	138.00	1	1.1000	0.9000;
	14626	1	0.0000	0.0000	0.0000	-73.9000	11	1.032550	-3.911245	345.00	1	1.1000	0.9000;
	14627	1	0.0000	0.0000	0.0000	0.0000	11	1.039375	-5.257204	138.00	1	1.1000	0.9000;
	14628	1	5.2100	1.2600	0.0000	0.0000	11	1.032524	-3.914093	345.00	1	1.1000	0.9000;
	14629	1	0.0000	0.0000	0.0000	-5.3100	11	1.027241	-4.680260	138.00	1	1.1000	0.9000;
	14630	1	3.0300	1.2500	0.0000	0.0000	11	1.027221	-4.681973	138.00	1	1.1000	0.9000;
	14631	1	2.7000	1.2300	0.0000	0.0000	11	1.028496	-4.964875	138.00	1	1.1000	0.9000;
	14632	1	0.0000	0.0000	0.0000	-20.4800	11	1.025413	-3.937896	138.00	1	1.1000	0.9000;
	14633	1	3.1400	0.8600	0.0000	0.0000	11	1.025397	-3.939589	138.00	1	1.1000	0.9000;
	14634	1	2.8300	0.7500	0.0000	0.0000	11	1.027349	-3.633663	138.00	1	1.1000	0.9000;
	14635	1	0.0000	0.0000	0.0000	0.0000	11	1.027364	-3.631976	138.00	1	1.1000	0.9000;
	14636	1	5.0900	1.4900	0.0000	0.0000	11	1.028566	-3.465506	138.00	1	1.1000	0.9000;
	14637	1	12.9300	6.5600	0.0000	0.0000	11	1.030737	-3.558883	138.00	1	1.1000	0.9000;
	14638	1	5.7900	1.6000	0.0000	0.0000	11	1.030700	-3.211864	138.00	1	1.1000	0.9000;
	14639	1	0.0000	0.0000	0.0000	0.0000	11	1.030730	-3.208669	138.00	1	1.1000	0.9000;
	14640	1	14.0700	8.6200	0.0000	0.0000	11	1.029418	-3.288868	138.00	1	1.1000	0.9000;
	14641	1	5.5700	1.3600	0.0000	0.0000	11	1.023214	-4.672636	138.00	1	1.1000	0.9000;
	14642	1	4.9100	0.7400	0.0000	0.0000	11	1.029144	-4.461968	138.00	1	1.1000	0.9000;
	14643	1	0.0000	0.0000	0.0000	0.0000	11	1.027823	-4.865429	138.00	1	1.1000	0.9000;
	14644	1	6.8300	1.5400	0.0000	0.0000	11	1.027787	-4.869350	138.00	1	1.1000	0.9000;
	14645	1	3.7000	1.0600	0.0000	0.0000	11	1.036101	-5.873815	138.00	1	1.1000	0.9000;
	14646	1	0.0000	0.0000	0.0000	0.0000	11	1.027231	-5.033314	138.00	1	1.1000	0.9000;
	14647	1	4.3500	0.7000	0.0000	0.0000	11	1.027211	-5.035685	138.00	1	1.1000	0.9000;
	14648	1	4.4400	0.2400	0.0000	0.0000	11	1.027638	-5.577792	138.00	1	1.1000	0.9000;
	14649	1	4.7800	0.6500	0.0000	0.0000	11	1.034203	-2.689849	138.00	1	1.1000	0.9000;
	14650	1	0.0000	0.0000	0.0000	-12.6300	11	1.036179	-2.608671	500.00	1	1.1000	0.9000;
	14651	1	0.0000	0.0000	0.0000	0.0000	11	1.035131	-3.364250	345.00	1	1.1000	0.9000;
	14652	1	20.2400	8.3600	0.0000	0.0000	11	1.036751	-4.921492	138.00	1	1.1000	0.9000;
	14653	1	0.0000	0.0000	0.0000	0.0000	11	1.034949	-3.352607	345.00	1	1.1000	0.9000;
	14654	1	0.0000	0.0000	0.0000	0.0000	11	1.036817	-2.576175	500.00	1	1.1000	0.9000;
	14655	1	20.2400	2.8200	0.0000	0.0000	11	1.021731	-5.140670	138.00	1	1.1000	0.9000;
	14656	1	0.0000	0.0000	0.0000	0.0000	11	1.035872	-3.415183	138.00	1	1.1000	0.9000;
	14657	1	20.2400	7.9700	0.0000	0.0000	11	1.035750	-3.425147	138.00	1	1.1000	0.9000;
	14658	1	20.2400	3.8600	0.0000	0.0000	11	1.023945	-5.146665	138.00	1	1.1000	0.9000;
	14659	1	18.2500	4.3900	0.0000	0.0000	11	1.021035	-5.041372	138.00	1	1.1000	0.9000;
	14660	1	19.8900	7.4400	0.0000	0.0000	11	1.024582	-4.806657	138.00	1	1.1000	0.9000;
	14661	1	0.0000	0.0000	0.0000	0.0000	11	1.024011	-5.038498	138.00	1	1.1000	0.9000;
	14662	1	17.6600	3.4300	0.0000	0.0000	11	1.023938	-5.048617	138.00	1	1.1000	0.9000;
	14663	1	0.0000	0.0000	0.0000	0.0000	11	1.033253	-2.814741	345.00	1	1.1000	0.9000;
	14664	1	0.0000	0.0000	0.0000	0.0000	11	1.035517	-3.270597	138.00	1	1.1000	0.9000;
	14665	1	0.0000	0.0000	0.0000	0.0000	11	1.036922	-3.546079	13.80	1	1.1000	0.9000;
	14666	1	0.0000	0.0000	0.0000	0.0000	11	1.036922	-3.546079	1.00	1	1.1000	0.9000;
	14667	1	17.6600	2.5100	0.0000	0.0000	11	1.033176	-2.825581	345.00	1	1.1000	0.9000;
	14668	1	2.2400	0.8200	0.0000	0.0000	11	1.026911	-4.299996	138.00	1	1.1000	0.9000;
	14669	1	2.5100	0.3300	0.0000	0.0000	11	1.036972	-5.122702	138.00	1	1.1000	0.9000;
	14670	1	9.0200	0.8500	0.0000	0.0000	11	1.031229	-3.375811	138.00	1	1.1000	0.9000;
	14671	1	0.0000	0.0000	0.0000	0.0000	11	1.030707	-3.406786	138.00	1	1.1000	0.9000;
	14672	1	13.1300	6.4300	0.0000	0.0000	11	1.030599	-3.414330	138.00	1	1.1000	0.9000;
	14673	1	9.2600	1.1300	0.0000	0.0000	11	1.024283	-4.873507	138.00	1	1.1000	0.9000;
	14674	1	4.2100	1.1900	0.0000	0.0000	11	1.028429	-4.676444	138.00	1	1.1000	0.9000;
	14675	1	4.1600	0.7200	0.0000	0.0000	11	1.036797	-3.611707	138.00	1	1.1000	0.9000;
	14676	1	0.0000	0.0000	0.0000	0.0000	11	1.021275	-4.581351	138.00	1	1.1000	0.9000;
	14677	1	0.0000	0.0000	0.0000	0.0000	11	1.021275	-4.581351	13.80	1	1.1000	0.9000;
	14678	1	0.0000	0.0000	0.0000	0.0000	11	1.021275	-4.581351	13.80	1	1.1000	0.9000;
	14679	1	0.0000	0.0000	0.0000	0.0000	11	1.021275	-4.581351	1.00	1	1.1000	0.9000;
	14680	1	3.2900	0.7900	0.0000	0.0000	11	1.021257	-4.583213	138.00	1	1.1000	0.9000;
	14681	1	0.0000	0.0000	0.0000	0.0000	11	1.021291	-4.579339	138.00	1	1.1000	0.9000;
	14682	1	9.2800	1.7600	0.0000	0.0000	11	1.021042	-4.905481	138.00	1	1.1000	0.9000;
	14683	1	0.0000	0.0000	0.0000	0.0000	11	1.034710	-5.120260	138.00	1	1.1000	0.9000;
	14684	1	9.2800	2.8600	0.0000	0.0000	11	1.034653	-5.125705	138.00	1	1.1000	0.9000;
	14685	1	0.0000	0.0000	0.0000	0.0000	11	1.026029	-5.090556	138.00	1	1.1000	0.9000;
	14686	1	9.2800	2.5700	0.0000	0.0000	11	1.025983	-5.095737	138.00	1	1.1000	0.9000;
	14687	1	9.2800	3.2700	0.0000	0.0000	11	1.036158	-4.985476	138.00	1	1.1000	0.9000;
	14688	1	11.0900	2.4700	0.0000	0.0000	11	1.033806	-5.243369	138.00	1	1.1000	0.9000;
	14689	1	14.5900	6.0300	0.0000	0.0000	11	1.029374	-5.218911	138.00	1	1.1000	0.9000;
	14690	1	10.7500	2.2400	0.0000	0.0000	11	1.033365	-5.383363	138.00	1	1.1000	0.9000;
	14691	1	3.3300	1.5100	0.0000	0.0000	11	1.031967	-5.418889	138.00	1	1.1000	0.9000;
	14692	1	6.6700	3.3700	0.0000	0.0000	11	1.033749	-5.219261	138.00	1	1.1000	0.9000;
	14693	1	0.0000	0.0000	0.0000	0.0000	11	1.041037	-2.710762	138.00	1	1.1000	0.9000;
	14694	1	6.2100	1.5200	0.0000	0.0000	11	1.041008	-2.713896	138.00	1	1.1000	0.9000;
	14695	1	0.0000	0.0000	0.0000	0.0000	11	1.038780	-2.100189	138.00	1	1.1000	0.9000;
	14696	1	9.4900	2.4200	0.0000	0.0000	11	1.038736	-2.105181	138.00	1	1.1000	0.9000;
	14697	1	9.4900	1.2000	0.0000	6.9900	11	1.039473	-3.103985	138.00	1	1.1000	0.9000;
	14698	1	0.0000	0.0000	0.0000	0.0000	11	1.038115	-3.323063	138.00	1	1.1000	0.9000;
	14699	1	13.2500	2.3400	0.0000	0.0000	11	1.038051	-3.331082	138.00	1	1.1000	0.9000;
	14700	1	9.4900	3.1700	0.0000	0.0000	11	1.039096	-3.149022	138.00	1	1.1000	0.9000;
	14701	1	0.0000	0.0000	0.0000	0.0000	11	1.044398	1.440843	500.00	1	1.1000	0.9000;
	14702	1	0.0000	0.0000	0.0000	0.0000	11	1.041912	-1.249553	345.00	1	1.1000	0.9000;
	14703	1	0.0000	0.0000	0.0000	0.0000	11	1.041039	-2.079097	138.00	1	1.1000	0.9000;
	14704	1	25.6400	3.5800	0.0000	0.0000	11	1.044289	1.427125	500.00	1	1.1000	0.9000;
	14705	1	0.0000	0.0000	0.0000	0.0000	11	1.041368	-1.391466	345.00	1	1.1000	0.9000;
	14706	1	25.6400	4.1500	0.0000	0.0000	11	1.040021	-2.532271	138.00	1	1.1000	0.9000;
	14707	1	0.0000	0.0000	0.0000	0.0000	11	1.040215	-1.974777	345.00	1	1.1000	0.9000;
	14708	1	0.0000	0.0000	0.0000	0.0000	11	1.042006	-3.128545	138.00	1	1.1000	0.9000;
	14709	1	24.1200	13.2800	0.0000	0.0000	11	1.040025	-1.985836	345.00	1	1.1000	0.9000;
	14710	1	0.0000	0.0000	0.0000	0.0000	11	1.040145	-2.176829	345.00	1	1.1000	0.9000;
	14711	1	0.0000	0.0000	0.0000	0.0000	11	1.040678	-2.711574	138.00	1	1.1000	0.9000;
	14712	1	0.0000	0.0000	0.0000	0.0000	11	1.041525	-3.420169	20.00	1	1.1000	0.9000;
	14713	1	0.0000	0.0000	0.0000	0.0000	11	1.041525	-3.420169	1.00	1	1.1000	0.9000;
	14714	1	25.6200	7.4600	0.0000	0.0000	11	1.040006	-2.192026	345.00	1	1.1000	0.9000;
	14715	1	3.3200	1.7200	0.0000	0.0000	11	1.045216	-1.737891	138.00	1	1.1000	0.9000;
	14716	1	0.0000	0.0000	0.0000	0.0000	11	1.045757	-2.074388	138.00	1	1.1000	0.9000;
	14717	1	3.3200	1.0200	0.0000	0.0000	11	1.045740	-2.076148	138.00	1	1.1000	0.9000;
	14718	1	6.5900	1.2800	0.0000	-1.8100	11	1.038480	-3.245590	138.00	1	1.1000	0.9000;
	14719	1	0.0000	0.0000	0.0000	101.9000	11	1.042636	0.227962	345.00	1	1.1000	0.9000;
	14720	1	0.0000	0.0000	0.0000	0.0000	11	1.044723	-2.268881	138.00	1	1.1000	0.9000;
	14721	1	18.5200	5.3300	0.0000	0.0000	11	1.042524	0.217235	345.00	1	1.1000	0.9000;
	14722	1	0.0000	0.0000	0.0000	0.0000	11	1.033962	-2.717348	138.00	1	1.1000	0.9000;
	14723	1	16.7700	2.9500	0.0000	0.0000	11	1.033891	-2.726848	138.00	1	1.1000	0.9000;
	14724	1	0.0000	0.0000	0.0000	-10.6200	11	1.044366	1.902472	500.00	1	1.1000	0.9000;
	14725	1	0.0000	0.0000	0.0000	0.0000	11	1.042106	0.131989	345.00	1	1.1000	0.9000;
	14726	1	0.0000	0.0000	0.0000	0.0000	11	1.038537	-1.765708	138.00	1	1.1000	0.9000;
	14727	1	22.2300	4.1800	0.0000	0.0000	11	1.032557	-4.714110	13.80	1	1.1000	0.9000;
	14728	1	0.0000	0.0000	0.0000	0.0000	11	1.038559	-3.191653	1.00	1	1.1000	0.9000;
	14729	1	0.0000	0.0000	0.0000	0.0000	11	1.044971	1.991803	500.00	1	1.1000	0.9000;
	14730	1	0.0000	0.0000	0.0000	0.0000	11	1.042053	0.111267	345.00	1	1.1000	0.9000;
	14731	1	0.2400	0.0800	0.0000	0.0000	11	1.035913	-2.217297	138.00	1	1.1000	0.9000;
	14732	1	0.0000	0.0000	0.0000	0.0000	11	1.035913	-2.217297	13.80	1	1.1000	0.9000;
	14733	1	0.0000	0.0000	0.0000	0.0000	11	1.035913	-2.217297	13.80	1	1.1000	0.9000;
	14734	1	0.0000	0.0000	0.0000	0.0000	11	1.035913	-2.217297	1.00	1	1.1000	0.9000;
	14735	1	16.7700	1.9100	0.0000	0.0000	11	1.035844	-2.227730	138.00	1	1.1000	0.9000;
	14736	1	0.0000	0.0000	0.0000	0.0000	11	1.035973	-2.207800	138.00	1	1.1000	0.9000;
	14737	1	0.0000	0.0000	0.0000	0.0000	11	1.040964	-3.094958	138.00	1	1.1000	0.9000;
	14738	1	4.1300	1.1100	0.0000	0.0000	11	1.040943	-3.097009	138.00	1	1.1000	0.9000;
	14739	1	4.3600	0.9600	0.0000	0.0000	11	1.041254	-3.217928	138.00	1	1.1000	0.9000;
	14740	1	4.6200	1.2500	0.0000	0.0000	11	1.040578	-3.162471	138.00	1	1.1000	0.9000;
	14741	1	4.9100	0.6200	0.0000	0.0000	11	1.034765	-2.786897	138.00	1	1.1000	0.9000;
	14742	1	7.3500	0.7700	0.0000	0.0000	11	1.035552	-2.987400	138.00	1	1.1000	0.9000;
	14743	1	5.1600	2.2100	0.0000	0.0000	11	1.038880	-2.207605	138.00	1	1.1000	0.9000;
	14744	1	9.6500	3.2200	0.0000	0.0000	11	1.037560	-3.212615	138.00	1	1.1000	0.9000;
	14745	1	9.6500	2.8200	0.0000	10.2500	11	1.035238	-5.914565	138.00	1	1.1000	0.9000;
	14746	1	10.9000	4.6200	0.0000	0.0000	11	1.037754	-3.172721	138.00	1	1.1000	0.9000;
	14747	1	0.0000	0.0000	0.0000	0.0000	11	1.039151	-2.462170	345.00	1	1.1000	0.9000;
	14748	1	0.0000	0.0000	0.0000	0.0000	11	1.039353	-3.474045	138.00	1	1.1000	0.9000;
	14749	1	0.0000	0.0000	0.0000	0.0000	11	1.039487	-3.799513	13.80	1	1.1000	0.9000;
	14750	1	0.0000	0.0000	0.0000	0.0000	11	1.039487	-3.799513	1.00	1	1.1000	0.9000;
	14751	1	12.2900	3.9600	0.0000	0.0000	11	1.039081	-2.468735	345.00	1	1.1000	0.9000;
	14752	1	3.7200	0.8100	0.0000	0.0000	11	1.040406	-2.650549	138.00	1	1.1000	0.9000;
	14753	1	3.2000	0.6700	0.0000	-6.5000	11	1.037695	-3.219672	138.00	1	1.1000	0.9000;
	14754	1	2.8000	0.4300	0.0000	0.0000	11	1.037575	-3.221588	138.00	1	1.1000	0.9000;
	14755	1	2.6200	1.1000	0.0000	0.0000	11	1.037574	-4.129397	138.00	1	1.1000	0.9000;
	14756	1	4.2100	1.1000	0.0000	0.0000	11	1.034667	-3.371240	138.00	1	1.1000	0.9000;
	14757	1	6.1000	0.2100	0.0000	0.0000	11	1.040173	-2.221364	138.00	1	1.1000	0.9000;
	14758	1	3.2000	0.7000	0.0000	0.0000	11	1.038738	-2.060253	138.00	1	1.1000	0.9000;
	14759	1	4.0700	1.4000	0.0000	0.0000	11	1.043899	-1.996252	138.00	1	1.1000	0.9000;
	14760	1	0.0000	0.0000	0.0000	0.0000	11	1.043921	-1.994244	138.00	1	1.1000	0.9000;
	14761	1	3.8200	0.8300	0.0000	0.0000	11	1.038688	-3.230301	138.00	1	1.1000	0.9000;
	14762	1	11.1800	3.4100	0.0000	-10.1900	11	1.036876	-2.583992	138.00	1	1.1000	0.9000;
	14763	1	11.0800	1.7000	0.0000	0.0000	11	1.036246	-5.006041	138.00	1	1.1000	0.9000;
	14764	1	11.0800	2.3400	0.0000	0.0000	11	1.037274	-2.586816	138.00	1	1.1000	0.9000;
	14765	1	4.4000	1.0900	0.0000	0.0000	11	1.039341	-2.480246	138.00	1	1.1000	0.9000;
	14766	1	0.0000	0.0000	0.0000	0.0000	11	1.039363	-2.477996	138.00	1	1.1000	0.9000;
	14767	1	2.4900	0.4000	0.0000	0.0000	11	1.040008	-2.553604	138.00	1	1.1000	0.9000;
	14768	1	0.0000	0.0000	0.0000	0.0000	11	1.021980	-2.734176	138.00	1	1.1000	0.9000;
	14769	1	3.3700	0.7900	0.0000	0.0000	11	1.021963	-2.735944	138.00	1	1.1000	0.9000;
	14770	1	2.1800	0.3000	0.0000	0.0000	11	1.032846	-4.729464	138.00	1	1.1000	0.9000;
	14771	1	5.9300	0.3800	0.0000	0.0000	11	1.031463	-4.857351	138.00	1	1.1000	0.9000;
	14772	1	3.5500	0.8700	0.0000	0.0000	11	1.032237	-4.793448	138.00	1	1.1000	0.9000;
	14773	1	4.4900	0.4400	0.0000	0.0000	11	1.025167	-2.606092	138.00	1	1.1000	0.9000;
	14774	1	14.0400	3.2600	0.0000	0.0000	11	1.018713	-2.812429	138.00	1	1.1000	0.9000;
	14775	1	9.3800	0.8800	0.0000	0.0000	11	1.020324	-2.717038	138.00	1	1.1000	0.9000;
	14776	1	8.8500	1.6700	0.0000	0.0000	11	1.019341	-2.792145	138.00	1	1.1000	0.9000;
	14777	1	1.9300	0.7800	0.0000	0.0000	11	1.028143	-4.507635	138.00	1	1.1000	0.9000;
	14778	1	2.3800	0.6700	0.0000	0.0000	11	1.032329	-3.918477	138.00	1	1.1000	0.9000;
	14779	1	3.0400	0.7900	0.0000	0.0000	11	1.017908	-2.265583	138.00	1	1.1000	0.9000;
	14780	1	6.6100	2.6900	0.0000	0.0000	11	1.020423	-2.589452	138.00	1	1.1000	0.9000;
	14781	1	9.9200	4.5900	0.0000	7.7200	11	1.026695	-2.763330	138.00	1	1.1000	0.9000;
	14782	1	12.2800	1.6600	0.0000	0.0000	11	1.026484	-2.679530	138.00	1	1.1000	0.9000;
	14783	1	9.9200	3.0000	0.0000	0.0000	11	1.026866	-2.869120	138.00	1	1.1000	0.9000;
	14784	1	0.0000	0.0000	0.0000	0.0000	11	1.024559	-1.057845	345.00	1	1.1000	0.9000;
	14785	1	21.6200	2.6800	0.0000	0.0000	11	1.027868	-2.093914	138.00	1	1.1000	0.9000;
	14786	1	0.0000	0.0000	0.0000	0.0000	11	1.025079	-1.022279	345.00	1	1.1000	0.9000;
	14787	1	0.0000	0.0000	0.0000	0.0000	11	1.025491	-2.756468	138.00	1	1.1000	0.9000;
	14788	1	6.6200	0.3300	0.0000	0.0000	11	1.025474	-2.760738	138.00	1	1.1000	0.9000;
	14789	1	4.4700	0.2200	0.0000	0.0000	11	1.023625	-2.429534	138.00	1	1.1000	0.9000;
	14790	1	13.4600	5.6200	0.0000	0.0000	11	1.026533	-2.446052	138.00	1	1.1000	0.9000;
	14791	1	0.0000	0.0000	0.0000	0.0000	11	1.026630	-2.439133	138.00	1	1.1000	0.9000;
	14792	1	10.3300	3.4000	0.0000	0.0000	11	1.029768	-2.883574	138.00	1	1.1000	0.9000;
	14793	1	0.0000	0.0000	0.0000	0.0000	11	1.024427	-2.606507	138.00	1	1.1000	0.9000;
	14794	1	6.4800	1.1300	0.0000	0.0000	11	1.024400	-2.610328	138.00	1	1.1000	0.9000;
	14795	1	8.8800	4.4200	0.0000	0.0000	11	1.025095	-2.010757	138.00	1	1.1000	0.9000;
	14796	1	14.7700	4.8500	0.0000	0.0000	11	1.021928	-2.600336	138.00	1	1.1000	0.9000;
	14797	1	3.3400	0.7700	0.0000	0.0000	11	1.026298	-2.067391	138.00	1	1.1000	0.9000;
	14798	1	8.8800	3.5200	0.0000	0.0000	11	1.026235	-2.072700	138.00	1	1.1000	0.9000;
	14799	1	12.6800	3.1300	0.0000	0.0000	11	1.022569	-2.274049	138.00	1	1.1000	0.9000;
	14800	1	15.2100	4.5100	0.0000	0.0000	11	1.026874	-1.768398	138.00	1	1.1000	0.9000;
	14801	1	15.4500	5.6500	0.0000	0.0000	11	1.022048	-2.320703	138.00	1	1.1000	0.9000;
	14802	1	17.9800	5.1400	0.0000	0.0000	11	1.022102	-2.310373	138.00	1	1.1000	0.9000;
	14803	1	3.7500	0.4000	0.0000	-11.4500	11	1.017969	-2.823502	138.00	1	1.1000	0.9000;
	14804	1	4.2300	0.2200	0.0000	0.0000	11	1.030936	-3.067681	138.00	1	1.1000	0.9000;
	14805	1	7.6400	1.6000	0.0000	0.0000	11	1.021409	-4.267851	138.00	1	1.1000	0.9000;
	14806	1	6.4400	1.0300	0.0000	0.0000	11	1.021265	-2.777458	138.00	1	1.1000	0.9000;
	14807	1	3.4800	0.1200	0.0000	0.0000	11	1.020945	-2.695382	138.00	1	1.1000	0.9000;
	14808	1	6.4200	1.4300	0.0000	0.0000	11	1.021994	-3.009393	138.00	1	1.1000	0.9000;
	14809	1	7.3800	1.8100	0.0000	0.0000	11	1.021580	-2.946161	138.00	1	1.1000	0.9000;
	14810	1	4.9300	0.1600	0.0000	0.0000	11	1.021753	-2.981304	138.00	1	1.1000	0.9000;
	14811	1	4.4000	1.4200	0.0000	0.0000	11	1.024287	-3.923586	138.00	1	1.1000	0.9000;
	14812	1	3.4300	0.2700	0.0000	0.0000	11	1.020850	-3.370853	138.00	1	1.1000	0.9000;
	14813	1	0.0000	0.0000	0.0000	0.0000	11	1.020619	-3.656798	138.00	1	1.1000	0.9000;
	14814	1	3.0100	0.7800	0.0000	0.0000	11	1.020602	-3.658664	138.00	1	1.1000	0.9000;
	14815	1	2.3200	0.9300	0.0000	0.0000	11	1.031270	-2.958558	138.00	1	1.1000	0.9000;
	14816	1	5.9300	1.5600	0.0000	0.0000	11	1.028448	-3.033372	138.00	1	1.1000	0.9000;
	14817	1	2.6100	0.9700	0.0000	0.0000	11	1.028937	-3.180855	138.00	1	1.1000	0.9000;
	14818	1	0.0000	0.0000	0.0000	0.0000	11	1.027067	-2.544935	138.00	1	1.1000	0.9000;
	14819	1	3.4900	0.4200	0.0000	0.0000	11	1.027054	-2.547028	138.00	1	1.1000	0.9000;
	14820	1	8.8500	7.3000	0.0000	0.0000	11	1.027527	-2.862884	138.00	1	1.1000	0.9000;
	14821	1	9.9800	1.7300	0.0000	0.0000	11	1.029826	-2.776892	138.00	1	1.1000	0.9000;
	14822	1	0.0000	0.0000	0.0000	0.0000	11	1.029871	-2.770833	138.00	1	1.1000	0.9000;
	14823	1	12.3700	2.2900	0.0000	0.0000	11	1.031500	-2.670194	138.00	1	1.1000	0.9000;
	14824	1	2.2200	0.4700	0.0000	0.0000	11	1.028265	-4.941409	138.00	1	1.1000	0.9000;
	14825	1	1.1100	0.3500	0.0000	0.0000	11	1.029407	-5.150313	138.00	1	1.1000	0.9000;
	14826	1	1.2800	0.1500	0.0000	0.0000	11	1.034420	-4.971743	138.00	1	1.1000	0.9000;
	14827	1	3.6100	0.6600	0.0000	0.0000	11	1.033591	-4.010346	138.00	1	1.1000	0.9000;
	14828	1	7.2200	4.7600	0.0000	0.0000	11	1.032852	-4.214883	138.00	1	1.1000	0.9000;
	14829	1	1.8200	0.4700	0.0000	0.0000	11	1.031456	-5.849657	138.00	1	1.1000	0.9000;
	14830	1	0.0000	0.0000	0.0000	0.0000	11	1.031360	-5.761641	138.00	1	1.1000	0.9000;
	14831	1	1.8200	0.2500	0.0000	0.0000	11	1.031353	-5.762673	138.00	1	1.1000	0.9000;
	14832	1	1.8200	0.8500	0.0000	0.0000	11	1.031431	-5.879764	138.00	1	1.1000	0.9000;
	14833	1	15.9000	4.3000	0.0000	0.0000	11	1.040450	-5.240877	138.00	1	1.1000	0.9000;
	14834	1	15.9000	4.9800	0.0000	0.0000	11	1.037732	-5.424748	138.00	1	1.1000	0.9000;
	14835	1	16.1400	5.1400	0.0000	0.0000	11	1.042715	-5.153011	138.00	1	1.1000	0.9000;
	14836	1	0.0000	0.0000	0.0000	0.0000	11	1.046911	-4.006539	345.00	1	1.1000	0.9000;
	14837	1	0.0000	0.0000	0.0000	0.0000	11	1.043044	-5.014417	138.00	1	1.1000	0.9000;
	14838	1	16.1400	3.4400	0.0000	0.0000	11	1.046841	-4.015078	345.00	1	1.1000	0.9000;
	14839	1	3.1800	0.6000	0.0000	0.0000	11	1.036885	-6.621148	138.00	1	1.1000	0.9000;
	14840	1	7.4000	2.4500	0.0000	0.0000	11	1.042106	-6.017949	138.00	1	1.1000	0.9000;
	14841	1	0.0000	0.0000	0.0000	0.0000	11	1.041321	-6.268501	138.00	1	1.1000	0.9000;
	14842	1	6.7100	1.4100	0.0000	0.0000	11	1.041293	-6.271998	138.00	1	1.1000	0.9000;
	14843	1	3.5700	0.1400	0.0000	0.0000	11	1.036338	-6.521052	138.00	1	1.1000	0.9000;
	14844	1	1.5900	0.3900	0.0000	0.0000	11	1.031285	-5.903454	138.00	1	1.1000	0.9000;
	14845	1	6.0200	1.1400	0.0000	-34.1900	11	1.033681	-5.514274	138.00	1	1.1000	0.9000;
	14846	1	0.0000	0.0000	0.0000	0.0000	11	1.035860	-5.495084	138.00	1	1.1000	0.9000;
	14847	1	9.4500	2.4300	0.0000	0.0000	11	1.035813	-5.500531	138.00	1	1.1000	0.9000;
	14848	1	4.8400	1.1200	0.0000	0.0000	11	1.030726	-6.043194	138.00	1	1.1000	0.9000;
	14849	1	0.0000	0.0000	0.0000	0.0000	11	1.030844	-5.883943	138.00	1	1.1000	0.9000;
	14850	1	2.2100	0.3500	0.0000	0.0000	11	1.030834	-5.885249	138.00	1	1.1000	0.9000;
	14851	1	1.8400	0.1300	0.0000	0.0000	11	1.032407	-5.558570	138.00	1	1.1000	0.9000;
	14852	1	1.8100	0.5900	0.0000	0.0000	11	1.035383	-5.362076	138.00	1	1.1000	0.9000;
	14853	1	2.7400	0.7200	0.0000	0.0000	11	1.029847	-4.772572	138.00	1	1.1000	0.9000;
	14854	1	2.3600	0.5500	0.0000	0.0000	11	1.030329	-4.844078	138.00	1	1.1000	0.9000;
	14855	1	3.1700	0.7200	0.0000	0.0000	11	1.032385	-5.823552	138.00	1	1.1000	0.9000;
	14856	1	8.9300	4.0600	0.0000	0.0000	11	1.034503	-4.774413	138.00	1	1.1000	0.9000;
	14857	1	7.8700	3.0800	0.0000	0.0000	11	1.031605	-5.621316	138.00	1	1.1000	0.9000;
	14858	1	0.0000	0.0000	0.0000	0.0000	11	1.034271	-4.265496	345.00	1	1.1000	0.9000;
	14859	1	0.0000	0.0000	0.0000	0.0000	11	1.036611	-4.657274	138.00	1	1.1000	0.9000;
	14860	1	9.7100	3.4600	0.0000	0.0000	11	1.034206	-4.270818	345.00	1	1.1000	0.9000;
	14861	1	8.4200	2.7700	0.0000	0.0000	11	1.031369	-5.863218	138.00	1	1.1000	0.9000;
	14862	1	5.6100	0.5400	0.0000	0.0000	11	1.031357	-5.727046	138.00	1	1.1000	0.9000;
	14863	1	6.7100	1.0700	0.0000	0.0000	11	1.030039	-5.937954	138.00	1	1.1000	0.9000;
	14864	1	0.0000	0.0000	0.0000	0.0000	11	1.031595	-5.747064	138.00	1	1.1000	0.9000;
	14865	1	2.6200	0.4200	0.0000	0.0000	11	1.031583	-5.748606	138.00	1	1.1000	0.9000;
	14866	1	0.0000	0.0000	0.0000	0.0000	11	1.041070	-6.394227	138.00	1	1.1000	0.9000;
	14867	1	0.3000	0.1500	0.0000	0.0000	11	1.040718	-6.440824	22.00	1	1.1000	0.9000;
	14868	1	3.1400	0.6200	0.0000	0.0000	11	1.039814	-6.689335	22.00	1	1.1000	0.9000;
	14869	1	0.0000	0.0000	0.0000	0.0000	11	1.040972	-6.414871	1.00	1	1.1000	0.9000;
	14870	1	0.0000	0.0000	0.0000	0.0000	11	1.041088	-6.392228	138.00	1	1.1000	0.9000;
	14871	1	0.0000	0.0000	0.0000	0.0000	11	1.041070	-6.394227	138.00	1	1.1000	0.9000;
	14872	1	0.0000	0.0000	0.0000	0.0000	11	1.032920	-6.095101	138.00	1	1.1000	0.9000;
	14873	1	25.5800	5.8200	0.0000	0.0000	11	1.032789	-6.109492	138.00	1	1.1000	0.9000;
	14874	1	26.6500	4.4600	0.0000	0.0000	11	1.043272	-5.744278	138.00	1	1.1000	0.9000;
	14875	1	0.0000	0.0000	0.0000	0.0000	11	1.043381	-5.728462	138.00	1	1.1000	0.9000;
	14876	1	0.0000	0.0000	0.0000	0.0000	11	1.046612	-3.812129	500.00	1	1.1000	0.9000;
	14877	1	0.0000	0.0000	0.0000	0.0000	11	1.042851	-4.964103	345.00	1	1.1000	0.9000;
	14878	1	0.0000	0.0000	0.0000	0.0000	11	1.045053	-5.572739	138.00	1	1.1000	0.9000;
	14879	1	39.1200	1.5300	0.0000	0.0000	11	1.046501	-3.835361	500.00	1	1.1000	0.9000;
	14880	1	0.0000	0.0000	0.0000	0.0000	11	1.041962	-5.023962	345.00	1	1.1000	0.9000;
	14881	1	0.0000	0.0000	0.0000	0.0000	11	1.039112	-5.191433	345.00	1	1.1000	0.9000;
	14882	1	25.9600	8.1100	0.0000	0.0000	11	1.035704	-5.980611	138.00	1	1.1000	0.9000;
	14883	1	0.0000	0.0000	0.0000	0.0000	11	1.039593	-5.167694	345.00	1	1.1000	0.9000;
	14884	1	0.0000	0.0000	0.0000	-13.1800	11	1.029731	-5.980774	138.00	1	1.1000	0.9000;
	14885	1	14.1500	3.9000	0.0000	0.0000	11	1.029654	-5.989024	138.00	1	1.1000	0.9000;
	14886	1	17.4900	2.7700	0.0000	4.8100	11	1.032141	-5.905743	138.00	1	1.1000	0.9000;
	14887	1	18.2100	5.3500	0.0000	0.0000	11	1.042555	-5.649783	138.00	1	1.1000	0.9000;
	14888	1	0.0000	0.0000	0.0000	-138.6100	11	1.033183	-4.852570	345.00	1	1.1000	0.9000;
	14889	1	1.4700	0.5100	0.0000	0.0000	11	1.035856	-5.501475	138.00	1	1.1000	0.9000;
	14890	1	14.1500	4.6600	0.0000	0.0000	11	1.033100	-4.860216	345.00	1	1.1000	0.9000;
	14891	1	10.1700	1.6500	0.0000	-7.2900	11	1.031392	-6.118882	138.00	1	1.1000	0.9000;
	14892	1	0.0000	0.0000	0.0000	0.0000	11	1.031522	-6.114022	138.00	1	1.1000	0.9000;
	14893	1	10.1700	1.3400	0.0000	0.0000	11	1.031158	-6.045550	138.00	1	1.1000	0.9000;
	14894	1	0.0000	0.0000	0.0000	0.0000	11	1.031200	-6.039706	138.00	1	1.1000	0.9000;
	14895	1	9.5600	1.5000	0.0000	0.0000	11	1.039970	-2.571471	138.00	1	1.1000	0.9000;
	14896	1	0.0000	0.0000	0.0000	0.0000	11	1.041427	-2.378074	138.00	1	1.1000	0.9000;
	14897	1	8.0700	1.0800	0.0000	0.0000	11	1.041395	-2.382522	138.00	1	1.1000	0.9000;
	14898	1	9.1100	2.3300	0.0000	-14.3600	11	1.034766	-2.720482	138.00	1	1.1000	0.9000;
	14899	1	3.2400	0.6600	0.0000	0.0000	11	1.041115	-3.231936	138.00	1	1.1000	0.9000;
	14900	1	0.0000	0.0000	0.0000	0.0000	11	1.040813	-3.207048	138.00	1	1.1000	0.9000;
	14901	1	3.4100	1.0500	0.0000	0.0000	11	1.040793	-3.208852	138.00	1	1.1000	0.9000;
	14902	1	3.5500	1.1900	0.0000	0.0000	11	1.042658	-2.358303	138.00	1	1.1000	0.9000;
	14903	1	5.1200	0.0800	0.0000	0.0000	11	1.044335	-2.600409	138.00	1	1.1000	0.9000;
	14904	1	2.8200	0.8900	0.0000	0.0000	11	1.038646	-2.484830	138.00	1	1.1000	0.9000;
	14905	1	4.1600	0.2800	0.0000	0.0000	11	1.044556	-2.528425	138.00	1	1.1000	0.9000;
	14906	1	4.8100	1.7500	0.0000	0.0000	11	1.044064	-2.295197	138.00	1	1.1000	0.9000;
	14907	1	4.2000	1.0200	0.0000	0.0000	11	1.042938	-2.457138	138.00	1	1.1000	0.9000;
	14908	1	3.1900	1.0100	0.0000	0.0000	11	1.036620	-2.700223	138.00	1	1.1000	0.9000;
	14909	1	3.3000	1.3800	0.0000	0.0000	11	1.039549	-2.614742	138.00	1	1.1000	0.9000;
	14910	1	3.0300	1.0500	0.0000	0.0000	11	1.042604	-2.289414	138.00	1	1.1000	0.9000;
	14911	1	1.3800	0.5500	0.0000	0.0000	11	1.029244	-3.691537	138.00	1	1.1000	0.9000;
	14912	1	3.1200	0.4400	0.0000	0.0000	11	1.043369	-2.468390	138.00	1	1.1000	0.9000;
	14913	1	4.4500	1.7100	0.0000	0.0000	11	1.040995	-2.718469	138.00	1	1.1000	0.9000;
	14914	1	0.0000	0.0000	0.0000	0.0000	11	1.042007	-2.361472	138.00	1	1.1000	0.9000;
	14915	1	1.8800	0.7300	0.0000	0.0000	11	1.041995	-2.362398	138.00	1	1.1000	0.9000;
	14916	1	2.8800	0.3500	0.0000	0.0000	11	1.039717	-3.164054	138.00	1	1.1000	0.9000;
	14917	1	0.0000	0.0000	0.0000	-106.9200	11	1.032749	-1.751758	345.00	1	1.1000	0.9000;
	14918	1	4.6900	0.5000	0.0000	0.0000	11	1.037834	-2.456964	138.00	1	1.1000	0.9000;
	14919	1	0.0000	0.0000	0.0000	0.0000	11	1.033784	-1.730123	345.00	1	1.1000	0.9000;
	14920	1	4.4100	2.2800	0.0000	0.0000	11	1.036543	-2.862407	138.00	1	1.1000	0.9000;
	14921	1	2.8400	0.2200	0.0000	0.0000	11	1.036711	-2.800873	138.00	1	1.1000	0.9000;
	14922	1	0.0000	0.0000	0.0000	0.0000	11	1.040330	-2.102902	345.00	1	1.1000	0.9000;
	14923	1	0.0000	0.0000	0.0000	0.0000	11	1.040391	-2.348929	138.00	1	1.1000	0.9000;
	14924	1	8.6200	1.0300	0.0000	0.0000	11	1.040302	-2.107431	345.00	1	1.1000	0.9000;
	14925	1	4.3100	0.3700	0.0000	0.0000	11	1.036793	-3.212493	138.00	1	1.1000	0.9000;
	14926	1	11.4300	2.0600	0.0000	0.0000	11	1.038960	-3.968282	138.00	1	1.1000	0.9000;
	14927	1	11.0600	0.8900	0.0000	0.0000	11	1.041310	-3.599741	138.00	1	1.1000	0.9000;
	14928	1	12.6800	3.2200	0.0000	0.0000	11	1.033339	-3.444874	138.00	1	1.1000	0.9000;
	14929	1	5.7100	1.2800	0.0000	0.0000	11	1.037644	-3.477660	138.00	1	1.1000	0.9000;
